<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-REF-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Establecer cómo se compra, almacena, transporta, usa, recupera y registra el refrigerante, para cumplir la regulación ambiental, evitar emisiones al ambiente y proteger la seguridad de las personas.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a todo refrigerante comprado, usado, recuperado o desechado por Control Total y sus técnicos independientes, incluidos cilindros, equipos de recuperación y registros.</p>
<p>Se rige por el Protocolo de Montreal, la Enmienda de Kigali y la regulación de la UTOH. Antes de aplicarlo, el socio de Operaciones confirma con la UTOH los requisitos vigentes.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Refrigerante virgen</td><td>Gas nuevo comprado a un proveedor.</td></tr>
<tr><td>Refrigerante recuperado</td><td>Gas extraído de un equipo con una recuperadora, antes de abrir el circuito.</td></tr>
<tr><td>Cilindro</td><td>Recipiente a presión para almacenar o transportar el gas.</td></tr>
<tr><td>Bitácora</td><td>Registro de cada cilindro, carga y recuperación.</td></tr>
<tr><td>Conciliación</td><td>Comparación de compras, uso y existencias para detectar diferencias.</td></tr>
<tr><td>Gestor autorizado</td><td>Empresa o proveedor autorizado para recibir y tratar residuos de refrigerante.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Operaciones</td><td>Responsable del procedimiento: selecciona proveedores, controla el inventario, concilia la bitácora y capacita.</td></tr>
<tr><td>Técnico</td><td>Usa, recupera y registra cada movimiento, y reporta fugas e incidentes.</td></tr>
<tr><td>Finanzas</td><td>Archiva facturas de compra y entregas a gestores.</td></tr>
<tr><td>Los tres socios</td><td>Revisan la política y aprueban excepciones.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Política de refrigerantes y ambiente</td><td>Reglas generales.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Registro de movimientos.</td></tr>
<tr><td>Reporte de servicio</td><td>Gas usado por orden.</td></tr>
<tr><td>Procedimiento de trabajo seguro</td><td>Seguridad en el manejo.</td></tr>
<tr><td>Hojas de datos de seguridad (del proveedor)</td><td>Riesgos de cada gas.</td></tr>
<tr><td>Registro de capacitaciones</td><td>Competencia de los técnicos.</td></tr>
<tr><td>Control de instrumentos</td><td>Balanzas, manómetros y detectores.</td></tr>
<tr><td>Reporte de emergencia o incidente</td><td>Fugas mayores.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Definir tipos → 2. Elegir proveedor → 3. Comprar con factura → 4. Recibir y registrar → 5. Almacenar y transportar → 6. Usar y pesar → 7. Recuperar → 8. Tratar o entregar → 9. Conciliar → 10. Capacitar → 11. Cumplir con la autoridad → 12. Atender incidentes</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Definir tipos y necesidades. Listar los refrigerantes que se usan según los equipos de los clientes y el consumo estimado.</td><td>Operaciones</td><td>Lista de gases</td></tr>
<tr><td><strong>2</strong></td><td>Elegir proveedores autorizados. Comprar solo a distribuidores que acrediten su autorización y entreguen factura y hoja de seguridad. Evaluar precio, calidad y servicio.</td><td>Operaciones</td><td>Lista de proveedores</td></tr>
<tr><td><strong>3</strong></td><td>Comprar. Pedir con cantidad y tipo; exigir factura. No se compra gas sin factura ni etiqueta.</td><td>Operaciones</td><td>Factura</td></tr>
<tr><td><strong>4</strong></td><td>Recibir y verificar. Revisar etiqueta, sello, tipo de gas, peso y estado del cilindro. Asignar un ID de cilindro y anotarlo en la bitácora. Rechazar cilindros sin etiqueta o dañados.</td><td>Operaciones y Técnico</td><td>Bitácora</td></tr>
<tr><td><strong>5</strong></td><td>Almacenar. En lugar ventilado, a la sombra, lejos de llamas y fuentes de calor, asegurado y en posición correcta, separado por tipo. Inventario cada mes.</td><td>Operaciones</td><td>Inventario mensual</td></tr>
<tr><td><strong>6</strong></td><td>Transportar. Cilindros asegurados y ventilados, nunca dentro de la cabina cerrada, con la válvula protegida.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>7</strong></td><td>Usar. Pesar el cilindro antes y después de cargar. Registrar kg agregados, orden, equipo y fecha. Cargar solo el tipo de gas del equipo.</td><td>Técnico</td><td>Bitácora, reporte</td></tr>
<tr><td><strong>8</strong></td><td>Recuperar. Antes de abrir un circuito, recuperar el gas con una recuperadora y un cilindro de recuperación del mismo tipo. Prohibido mezclar gases o ventear. Registrar los kg recuperados.</td><td>Técnico</td><td>Bitácora</td></tr>
<tr><td><strong>9</strong></td><td>Tratar el gas recuperado. Reutilizar solo si se identifica el gas y está en buen estado. Si no, entregarlo a un gestor autorizado o al proveedor, con comprobante.</td><td>Operaciones</td><td>Comprobante de entrega</td></tr>
<tr><td><strong>10</strong></td><td>Atender fugas. Detectar con instrumento, reparar, probar y registrar causa y cantidad estimada. No recargar sin reparar la fuga.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Conciliar cada mes. Comparar compras, uso, recuperación y existencias. Si la diferencia pasa de ____ %, investigar y abrir no conformidad.</td><td>Operaciones</td><td>Conciliación</td></tr>
<tr><td><strong>12</strong></td><td>Mantener la competencia. Los técnicos que manejan gas tienen capacitación vigente. Los gases inflamables o de mayor riesgo exigen formación específica.</td><td>Operaciones</td><td>Registro de capacitaciones</td></tr>
<tr><td><strong>13</strong></td><td>Cumplir con la autoridad. Atender consultas e inspecciones de la UTOH y entregar los registros que pida. Consultar cada año si hay nuevos requisitos.</td><td>Operaciones</td><td>Registros archivados</td></tr>
<tr><td><strong>14</strong></td><td>Atender incidentes. Fuga mayor, mezcla accidental o cilindro dañado: seguir PRO-INC-01 y avisar a los socios.</td><td>Operaciones</td><td>Reporte de incidente</td></tr>
</tbody></table>
<h3>8. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Gas desconocido o sin etiqueta</td><td>No usar ni mezclar. Aislar, identificar con el proveedor o entregar a un gestor autorizado.</td></tr>
<tr><td>El cliente pide ventear el gas</td><td>Se rechaza. Se explica que Control Total solo trabaja recuperando el refrigerante.</td></tr>
<tr><td>Cambio de refrigerante (retrofit)</td><td>Solo con aprobación de Operaciones, informar al cliente, registrar y etiquetar el equipo.</td></tr>
<tr><td>Equipos con gases inflamables</td><td>Solo técnicos con formación específica y procedimiento aprobado por Operaciones.</td></tr>
<tr><td>Cilindro dañado o con fuga</td><td>Alejar fuentes de ignición, ventilar, avisar y seguir la guía de emergencias.</td></tr>
<tr><td>Gas recuperado contaminado</td><td>No reutilizar; entregar al gestor autorizado.</td></tr>
<tr><td>Falta de balanza o recuperadora</td><td>No se hace el trabajo que requiera esos equipos hasta contar con ellos.</td></tr>
</tbody></table>
<h3>9. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Emisión de refrigerante al ambiente</td><td>Recuperación obligatoria, detección de fugas y conciliación mensual.</td></tr>
<tr><td>Gas de origen ilegal</td><td>Compra solo a proveedores autorizados y con factura.</td></tr>
<tr><td>Accidente por cilindros a presión</td><td>Almacenamiento y transporte seguros, y protección personal.</td></tr>
<tr><td>Mezcla de gases</td><td>Cilindros dedicados por tipo y etiquetado.</td></tr>
<tr><td>Incumplimiento de la regulación</td><td>Consulta anual a la UTOH y bitácora al día.</td></tr>
</tbody></table>
<h3>10. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Cargas con registro completo</td><td>Cargas anotadas ÷ cargas hechas</td><td>100 %</td></tr>
<tr><td>Diferencia de conciliación</td><td>(Compras - uso - existencias) ÷ compras</td><td>Menos de ____ %</td></tr>
<tr><td>Gas recuperado</td><td>kg recuperados ÷ kg intervenidos</td><td>Aumentar</td></tr>
<tr><td>Técnicos con capacitación vigente</td><td>Vigentes ÷ activos</td><td>100 %</td></tr>
<tr><td>Fugas atendidas con registro</td><td>Fugas registradas ÷ detectadas</td><td>100 %</td></tr>
</tbody></table>
<h3>11. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>