<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-MAN-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Preparar y llegar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Observar el funcionamiento inicial</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Registrar las mediciones iniciales</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Bloquear la energía</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Proteger el entorno</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Limpiar la unidad interior</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Revisar bandeja y drenaje</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Revisar la unidad exterior</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Revisar el sistema eléctrico</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Revisar tuberías y aislamiento</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Buscar fugas de refrigerante</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Armar y retirar el bloqueo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Hacer las mediciones finales y pruebas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Cerrar y reportar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Bloquee la energía y compruebe sin tensión antes de abrir.</p>
<p>(cid:127) Proteja la tarjeta electrónica del agua.</p>
<p>(cid:127) No doble las aletas del serpentín.</p>
<p>(cid:127) No conecte manómetros sin necesidad ni abra circuitos sin recuperar el gas.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Detergente y productos aprobados; Cepillos, bolsas y bandeja; Multímetro y pinza amperimétrica; Termómetros; Detector de fugas; Herramientas manuales; Candados y etiquetas.</p>
<h2>Mantenimiento de split y mini split</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-MAN-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se realiza el mantenimiento preventivo de equipos split y mini split, para que funcionen de forma eficiente y segura y queden documentados el estado y las mediciones.</p>
<h3>2. ALCANCE</h3>
<p>Aplica al mantenimiento preventivo de unidades split y mini split, de pared o de piso, de tecnología convencional o inverter, residenciales y comerciales. El mantenimiento de otros tipos se trata en los procedimientos correspondientes.</p>
<p>Siempre prevalecen las instrucciones del fabricante del equipo.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Split</td><td>Equipo de aire acondicionado con unidad interior (evaporador) y exterior (condensador y compresor).</td></tr>
<tr><td>Inverter</td><td>Tecnología con compresor de velocidad variable y tarjeta electrónica.</td></tr>
<tr><td>Serpentín</td><td>Intercambiador de calor con tubos y aletas.</td></tr>
<tr><td>Bandeja de condensados</td><td>Recipiente que recoge el agua que produce el evaporador.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según competencia, revisa el reporte y resuelve dudas.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y un responsable en el sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Lista de verificación del tipo de equipo</td><td>Guía del mantenimiento.</td></tr>
<tr><td>Ficha del equipo e historial</td><td>Antecedentes.</td></tr>
<tr><td>Reporte de servicio</td><td>Registro.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Si se agrega o recupera gas.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Si hay trabajo eléctrico o en altura.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores y procedimientos del equipo.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Preparar y llegar → 2. Funcionamiento inicial → 3. Mediciones iniciales → 4. Bloquear energía → 5. Limpiar unidad interior → 6. Bandeja y drenaje → 7. Unidad exterior → 8. Eléctrico → 9. Tuberías y fugas → 10. Armar y energizar → 11. Mediciones finales → 12. Cerrar y reportar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Preparar y llegar. Seguir PRO-LLE-01: revisar orden, historial, herramientas, protección y permisos, y confirmar equipo y alcance con el cliente.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>2</strong></td><td>Observar el funcionamiento inicial. Antes de intervenir, encender y observar: enfriamiento, ruidos, vibraciones, olores, fugas de agua y códigos de error. Anotar y fotografiar.</td><td>Técnico</td><td>Reporte, fotos antes</td></tr>
<tr><td><strong>3</strong></td><td>Registrar las mediciones iniciales. Voltaje, amperaje y temperaturas. Conectar manómetros solo si el diagnóstico lo requiere o el plan lo indica, y siempre con el procedimiento de refrigerante.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>4</strong></td><td>Bloquear la energía. Apagar el equipo y bloquear según PRO-LOTO-01. Comprobar ausencia de tensión antes de abrir tapas.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>5</strong></td><td>Proteger el entorno. Cubrir muebles y pisos, y preparar la bandeja o bolsa para recoger el agua del lavado de la unidad interior.</td><td>Técnico</td><td>Fotos</td></tr>
<tr><td><strong>6</strong></td><td>Limpiar la unidad interior. Retirar filtros y lavarlos; limpiar el serpentín evaporador con producto aprobado; limpiar turbina o ventilador, aspas y carcasa, cuidando la tarjeta y los sensores; enjuagar y recoger el agua.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>7</strong></td><td>Revisar bandeja y drenaje. Limpiar la bandeja, desobstruir la manguera y probar el drenaje con agua. Revisar pendiente y fugas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Revisar la unidad exterior. Limpiar el serpentín del condensador sin doblar aletas, revisar el ventilador y su motor, el soporte y la ausencia de vibración o corrosión.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Revisar el sistema eléctrico. Apretar terminales, revisar cables y aislamientos, capacitor, contactor o relés y protección. Cambiar piezas dañadas con aprobación.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Revisar tuberías y aislamiento. Aislamiento completo y sin daños, sin aceite ni manchas que indiquen fugas, y soportes firmes.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Buscar fugas de refrigerante. Con detector, si hay síntomas o manchas de aceite. Si se encuentra una fuga, aplicar PRO-REF-01 y avisar a Operaciones.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Armar y retirar el bloqueo. Volver a colocar filtros, tapas y paneles, retirar el candado y energizar.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>13</strong></td><td>Hacer las mediciones finales y pruebas. Repetir las mediciones, probar todos los modos y comprobar que no haya fugas de agua, ruidos o vibraciones nuevas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>14</strong></td><td>Cerrar y reportar. Seguir PRO-CIE-01 y PRO-REP-01: limpieza, acta, garantía, fotos, reporte y recomendaciones.</td><td>Técnico</td><td>Reporte, acta</td></tr>
</tbody></table>
<h3>8. HALLAZGOS COMUNES Y ACCIÓN</h3>
<table><thead><tr><th>Hallazgo</th><th>Acción</th></tr></thead><tbody>
<tr><td>Drenaje obstruido o con fuga de agua</td><td>Limpiar y probar; registrar; recomendar revisar la pendiente</td></tr>
<tr><td>Ruido de rodamiento o ventilador</td><td>Registrar; cotizar cambio del motor o del rodamiento</td></tr>
<tr><td>Capacitor hinchado o con valor fuera de rango</td><td>Cambiar con aprobación y registrar</td></tr>
<tr><td>Aislamiento dañado en tubería</td><td>Reponer y registrar</td></tr>
<tr><td>Corrosión en la unidad exterior</td><td>Registrar y recomendar tratamiento o reposición</td></tr>
<tr><td>Manchas de aceite en conexiones</td><td>Buscar fuga y aplicar PRO-REF-01</td></tr>
<tr><td>Código de error en inverter</td><td>Registrar el código y consultar el manual; no forzar el equipo</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Equipo inverter con error</td><td>Registrar el código y consultar el manual del fabricante; no hacer puentes ni ajustes sin información. Avisar a Operaciones.</td></tr>
<tr><td>Equipo con fuga sospechada</td><td>No recargar sin encontrar y reparar la fuga. Aplicar PRO-REF-01.</td></tr>
<tr><td>Unidad exterior en techo, fachada o balcón</td><td>Aplicar PRO-ALT-01 antes de acceder.</td></tr>
<tr><td>Evaporador con suciedad severa</td><td>Documentar con fotos y, si hace falta, programar un lavado adicional con aprobación.</td></tr>
<tr><td>Equipo muy antiguo o con riesgo</td><td>Recomendar reemplazo con sustento y registrarlo.</td></tr>
<tr><td>El cliente tiene alergias o niños en el área</td><td>Usar productos aprobados, ventilar y comunicar los cuidados.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Descarga eléctrica</td><td>Bloqueo y comprobación de ausencia de tensión.</td></tr>
<tr><td>Daño a la tarjeta por agua</td><td>Protección de la tarjeta antes de lavar.</td></tr>
<tr><td>Fuga de gas por manipulación</td><td>Conexión de manómetros solo si es necesaria y con procedimiento.</td></tr>
<tr><td>Caída en la unidad exterior</td><td>Seguir PRO-ALT-01.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Mantenimientos con lista completa</td><td>Completas ÷ realizados</td><td>100 %</td></tr>
<tr><td>Fallas dentro de ____ días del servicio</td><td>Equipos con falla ÷ atendidos</td><td>Menos de ____ %</td></tr>
<tr><td>Reportes con mediciones antes y después</td><td>Completos ÷ reportes</td><td>100 %</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>