<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-MAN-02</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Preparar y llegar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Observar el funcionamiento inicial</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Registrar las mediciones iniciales</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Bloquear y preparar el acceso</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Abrir el panel y retirar filtros</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Limpiar el evaporador y el ventilador</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Revisar la bandeja, la bomba y el drenaje</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Revisar el motor y las aspas de descarga</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Revisar el sistema eléctrico</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Revisar tuberías y aislamiento</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Revisar la unidad exterior</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Cerrar y volver a armar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Hacer las mediciones finales y pruebas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Cerrar y reportar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Cumpla PRO-ALT-01: escalera o plataforma estable y no trabaje solo.</p>
<p>(cid:127) No se apoye ni pise el cielo falso.</p>
<p>(cid:127) Proteja con plástico los equipos y muebles bajo la unidad.</p>
<p>(cid:127) Bloquee la energía y compruebe sin tensión antes de abrir.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Escalera o plataforma; Plásticos y bandeja; Multímetro y pinza amperimétrica; Detergente aprobado; Herramientas manuales; Candados y etiquetas.</p>
<h2>Mantenimiento de cassette y piso techo</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-MAN-02</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se realiza el mantenimiento preventivo de equipos tipo cassette y piso techo, que suelen instalarse en cielos falsos o a mayor altura, con riesgos de acceso y de agua propios.</p>
<h3>2. ALCANCE</h3>
<p>Aplica al mantenimiento preventivo de unidades cassette, de piso techo y ductos pequeños, con bomba de condensados o desagüe por gravedad, residenciales y comerciales.</p>
<p>Siempre prevalecen las instrucciones del fabricante.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Cassette</td><td>Unidad interior empotrada en el cielo falso, con panel visible y descarga en varias direcciones.</td></tr>
<tr><td>Piso techo</td><td>Unidad interior que se instala en el piso o en el techo, de descarga horizontal.</td></tr>
<tr><td>Bomba de condensados</td><td>Bomba que eleva el agua de la bandeja hacia el desagüe.</td></tr>
<tr><td>Flotador</td><td>Sensor que apaga la unidad si el agua sube demasiado.</td></tr>
<tr><td>Cielo falso</td><td>Techo que cubre estructura, ductos y cables.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según competencia, revisa el reporte y resuelve dudas.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y un responsable en el sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Lista de verificación del tipo de equipo</td><td>Guía del mantenimiento.</td></tr>
<tr><td>Ficha del equipo e historial</td><td>Antecedentes.</td></tr>
<tr><td>Reporte de servicio</td><td>Registro.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Si se agrega o recupera gas.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Si hay trabajo eléctrico o en altura.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores y procedimientos del equipo.</td></tr>
<tr><td>Procedimiento de trabajo en altura</td><td>Acceso en altura.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Preparar y llegar → 2. Funcionamiento inicial → 3. Mediciones iniciales → 4. Bloquear y acceso → 5. Abrir panel y filtros → 6. Evaporador y ventilador → 7. Bandeja, bomba y → 8. Eléctrico drenaje → 9. Tuberías → 10. Unidad exterior → 11. Armar y energizar → 12. Cerrar y reportar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Preparar y llegar. Seguir PRO-LLE-01: revisar orden, historial, herramientas, protección y permisos, y confirmar equipo y alcance con el cliente.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>2</strong></td><td>Observar el funcionamiento inicial. Antes de intervenir, encender y observar: enfriamiento, ruidos, vibraciones, olores, fugas de agua y códigos de error. Anotar y fotografiar.</td><td>Técnico</td><td>Reporte, fotos antes</td></tr>
<tr><td><strong>3</strong></td><td>Registrar las mediciones iniciales. Voltaje, amperaje y temperaturas. Conectar manómetros solo si el diagnóstico lo requiere o el plan lo indica, y siempre con el procedimiento de refrigerante.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>4</strong></td><td>Bloquear y preparar el acceso. Bloquear según PRO-LOTO-01, y preparar escalera o plataforma estable según PRO-ALT-01. Proteger pisos, muebles y equipos de la oficina o local.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>5</strong></td><td>Abrir el panel y retirar filtros. Retirar el panel o rejilla con cuidado para no dañar el cielo falso. Sacar y lavar los filtros.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>6</strong></td><td>Limpiar el evaporador y el ventilador. Limpiar serpentín, turbina o ventilador, cuidando sensores y cableado. Recoger el agua de lavado con bandeja o bolsa adecuada.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>7</strong></td><td>Revisar la bandeja, la bomba y el drenaje. Limpiar bandeja, comprobar la bomba de condensados y el flotador, y probar el drenaje con agua; revisar la pendiente y las uniones.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Revisar el motor y las aspas de descarga. Funcionamiento del motor del ventilador y de las aspas, y ausencia de ruido o vibración.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Revisar el sistema eléctrico. Apretar terminales, revisar cableado, tarjeta, capacitor y conexiones del sensor y del control remoto o termostato.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Revisar tuberías y aislamiento. Revisar el aislamiento en el espacio del cielo falso y de las conexiones, y buscar manchas de aceite o humedad.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Revisar la unidad exterior. Limpiar el condensador, revisar ventilador, compresor, capacitor, contactor, soporte y estado general.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Cerrar y volver a armar. Colocar filtros, panel y rejilla, retirar el candado y energizar. Limpiar el área de polvo y agua.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>13</strong></td><td>Hacer las mediciones finales y pruebas. Repetir las mediciones, probar todos los modos y comprobar que no haya fugas de agua, ruidos o vibraciones nuevas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>14</strong></td><td>Cerrar y reportar. Seguir PRO-CIE-01 y PRO-REP-01: limpieza, acta, garantía, fotos, reporte y recomendaciones.</td><td>Técnico</td><td>Reporte, acta</td></tr>
</tbody></table>
<h3>8. HALLAZGOS COMUNES Y ACCIÓN</h3>
<table><thead><tr><th>Hallazgo</th><th>Acción</th></tr></thead><tbody>
<tr><td>Bomba de condensados atascada o sin funcionar</td><td>Limpiar o cambiar con aprobación; probar el flotador</td></tr>
<tr><td>Goteo desde el panel o el cielo falso</td><td>Revisar drenaje y aislamiento; registrar el daño al cielo falso con fotos</td></tr>
<tr><td>Filtros rotos o muy sucios</td><td>Reponer y registrar la frecuencia recomendada</td></tr>
<tr><td>Aspas que no se mueven</td><td>Revisar motor y control; registrar y cotizar</td></tr>
<tr><td>Aislamiento mojado o dañado</td><td>Reponer y buscar la causa de la condensación</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Cielo falso frágil o con poca resistencia</td><td>No apoyarse en él; usar plataforma y no pisar. Registrar y avisar.</td></tr>
<tr><td>Espacio con cables, ductos o polvo de otros sistemas</td><td>No tocar lo que no sea del equipo; registrar y avisar al cliente.</td></tr>
<tr><td>Se daña una placa del cielo falso</td><td>Avisar de inmediato, fotografiar y reparar o reponer, según el contrato.</td></tr>
<tr><td>Fuga de agua sobre equipos del cliente</td><td>Detener el equipo, cubrir y secar, avisar y registrar.</td></tr>
<tr><td>Unidad a gran altura sin acceso seguro</td><td>No intervenir sin plataforma o equipo adecuado; avisar a Operaciones.</td></tr>
<tr><td>Unidad en cocina, laboratorio o área limpia</td><td>Cumplir las normas del lugar y usar productos aprobados.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Caída desde escalera o plataforma</td><td>Seguir PRO-ALT-01 y no trabajar solo.</td></tr>
<tr><td>Daño al cielo falso</td><td>Cuidado en el acceso y reposición si ocurre.</td></tr>
<tr><td>Derrame de agua sobre equipos del cliente</td><td>Proteger y usar bandeja.</td></tr>
<tr><td>Descarga eléctrica</td><td>Bloqueo y comprobación de ausencia de tensión.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Mantenimientos con lista completa</td><td>Completas ÷ realizados</td><td>100 %</td></tr>
<tr><td>Fugas de agua después del servicio</td><td>Número en el periodo</td><td>0</td></tr>
<tr><td>Daños al cielo falso</td><td>Número en el periodo</td><td>0</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>