<h2>máquinas de hielo</h2>
<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-MAN-05</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Preparar y llegar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Observar el funcionamiento inicial</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Registrar las mediciones iniciales</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Coordinar con el cliente</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Proteger el producto</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Bloquear la energía</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Revisar la nivelación, las puertas y los empaques</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Limpiar el condensador y el espacio de ventilación</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Revisar ventiladores y motores</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Revisar el deshielo y el drenaje</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Revisar compresor, controles e iluminación</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Mantener la máquina de hielo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Buscar fugas de refrigerante</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Retirar el bloqueo y comprobar el funcionamiento</td><td>Técnico</td></tr>
<tr><td>☐</td><td>15. Limpiar y dejar el equipo listo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>16. Hacer las mediciones finales y pruebas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>17. Cerrar y reportar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Use solo productos aprobados para contacto con alimentos y enjuague bien.</p>
<p>(cid:127) Cuidado con el agua y la humedad: bloquee y compruebe sin tensión.</p>
<p>(cid:127) Si el producto está en riesgo, avise al cliente de inmediato.</p>
<p>(cid:127) Respete las normas de higiene del local.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Productos de limpieza y sanitización aprobados; Cepillos y paños; Termómetros; Multímetro y pinza amperimétrica; Detector de fugas; Candados y etiquetas; Calzado antideslizante.</p>
<h2>Mantenimiento de refrigeración comercial y máquinas de hielo</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-MAN-05</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se realiza el mantenimiento preventivo de mesas frías, vitrinas, refrigeradores comerciales, cámaras de conservación pequeñas y máquinas de hielo, cuidando la higiene y el producto.</p>
<h3>2. ALCANCE</h3>
<p>Aplica al mantenimiento de equipos de refrigeración comercial de cocinas, restaurantes, supermercados y comercios, incluidas máquinas de hielo.</p>
<p>Se tienen en cuenta las normas de higiene del cliente, porque los equipos tocan alimentos y hielo de consumo.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Refrigeración comercial</td><td>Equipos para conservar alimentos y bebidas en comercios y cocinas.</td></tr>
<tr><td>Máquina de hielo</td><td>Equipo que produce hielo para consumo.</td></tr>
<tr><td>Sanitización</td><td>Limpieza con productos aprobados para contacto con alimentos.</td></tr>
<tr><td>Producto</td><td>Alimentos o bebidas almacenados en el equipo.</td></tr>
<tr><td>Condensador de cocina</td><td>Condensador expuesto a grasa y polvo.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según competencia, revisa el reporte y resuelve dudas.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y un responsable en el sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Lista de verificación del tipo de equipo</td><td>Guía del mantenimiento.</td></tr>
<tr><td>Ficha del equipo e historial</td><td>Antecedentes.</td></tr>
<tr><td>Reporte de servicio</td><td>Registro.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Si se agrega o recupera gas.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Si hay trabajo eléctrico o en altura.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores y procedimientos del equipo.</td></tr>
<tr><td>Lista de verificación de refrigeración comercial</td><td>Guía del mantenimiento.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Coordinar con el cliente → 2. Proteger el producto → 3. Bloquear energía → 4. Puertas y empaques → 5. Condensador → 6. Ventiladores → 7. Deshielo y drenaje → 8. Compresor y controles → 9. Máquina de hielo → 10. Fugas → 11. Funcionamiento final → 12. Limpieza y entrega</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Preparar y llegar. Seguir PRO-LLE-01: revisar orden, historial, herramientas, protección y permisos, y confirmar equipo y alcance con el cliente.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>2</strong></td><td>Observar el funcionamiento inicial. Antes de intervenir, encender y observar: enfriamiento, ruidos, vibraciones, olores, fugas de agua y códigos de error. Anotar y fotografiar.</td><td>Técnico</td><td>Reporte, fotos antes</td></tr>
<tr><td><strong>3</strong></td><td>Registrar las mediciones iniciales. Voltaje, amperaje y temperaturas. Conectar manómetros solo si el diagnóstico lo requiere o el plan lo indica, y siempre con el procedimiento de refrigerante.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>4</strong></td><td>Coordinar con el cliente. Acordar el horario y si hay que retirar el producto o mover temporalmente el equipo. Respetar las normas de higiene del local.</td><td>Técnico</td><td>Aviso al cliente</td></tr>
<tr><td><strong>5</strong></td><td>Proteger el producto. Registrar la temperatura del producto y del aire, y pedir que se retire o se cubra lo que esté en riesgo. Si hay riesgo, avisar de inmediato.</td><td>Técnico</td><td>Registro de temperatura</td></tr>
<tr><td><strong>6</strong></td><td>Bloquear la energía. Apagar y bloquear según PRO-LOTO-01, con especial cuidado por la presencia de agua y humedad en cocinas.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>7</strong></td><td>Revisar la nivelación, las puertas y los empaques. Nivelación y estabilidad, bisagras, cierre y estado de empaques.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Limpiar el condensador y el espacio de ventilación. Retirar polvo y grasa con cepillo y productos adecuados, sin dañar aletas, y comprobar que el equipo tenga espacio de ventilación.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Revisar ventiladores y motores. Evaporador y condensador, ruido, giro y fijación.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Revisar el deshielo y el drenaje. Ciclo, resistencias y sensores, y limpieza del drenaje y de la bandeja de condensados.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Revisar compresor, controles e iluminación. Arranque, amperaje, termostato o controlador, alarmas e iluminación.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Mantener la máquina de hielo. Revisar filtro de agua, válvula de entrada, sensores y evaporador. Limpiar y sanitizar según el manual, con productos aprobados, y enjuagar bien. Comprobar la calidad y la producción del hielo.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>13</strong></td><td>Buscar fugas de refrigerante. Con detector, si hay síntomas. Aplicar PRO-REF-01 ante cualquier fuga.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>14</strong></td><td>Retirar el bloqueo y comprobar el funcionamiento. Energizar, comprobar el arranque y que alcance la temperatura objetivo. Registrar la temperatura final.</td><td>Técnico</td><td>Registro de temperatura</td></tr>
<tr><td><strong>15</strong></td><td>Limpiar y dejar el equipo listo. Dejar el exterior y el piso limpios, sin residuos de grasa o químicos, y avisar cuándo puede volver el producto.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>16</strong></td><td>Hacer las mediciones finales y pruebas. Repetir las mediciones, probar todos los modos y comprobar que no haya fugas de agua, ruidos o vibraciones nuevas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>17</strong></td><td>Cerrar y reportar. Seguir PRO-CIE-01 y PRO-REP-01: limpieza, acta, garantía, fotos, reporte y recomendaciones.</td><td>Técnico</td><td>Reporte, acta</td></tr>
</tbody></table>
<h3>8. HALLAZGOS COMUNES Y ACCIÓN</h3>
<table><thead><tr><th>Hallazgo</th><th>Acción</th></tr></thead><tbody>
<tr><td>Condensador con grasa o polvo</td><td>Limpiar y recomendar la frecuencia de limpieza</td></tr>
<tr><td>Empaques rotos</td><td>Cambiar y registrar</td></tr>
<tr><td>Hielo con mal sabor, turbio o lento</td><td>Revisar el filtro y el agua, sanitizar y registrar</td></tr>
<tr><td>Drenaje tapado o con mal olor</td><td>Limpiar y sanitizar</td></tr>
<tr><td>Equipo sin espacio de ventilación</td><td>Recomendar el reacomodo y registrar</td></tr>
<tr><td>Temperatura que no llega al objetivo</td><td>Medir, buscar la causa y avisar al cliente</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Producto en riesgo por temperatura</td><td>Avisar de inmediato al cliente y registrar el hecho.</td></tr>
<tr><td>Grasa excesiva en el condensador</td><td>Limpiar con los medios adecuados y recomendar un plan de limpieza.</td></tr>
<tr><td>Equipo en una cocina en operación</td><td>Acordar los tiempos, cuidar la seguridad de las personas y las normas de higiene.</td></tr>
<tr><td>Agua con muchos minerales</td><td>Recomendar tratamiento o filtro y registrar.</td></tr>
<tr><td>Equipo muy antiguo o en mal estado</td><td>Informar y recomendar su reemplazo con sustento.</td></tr>
<tr><td>El cliente solicita limpieza con productos no aprobados</td><td>Rechazar y explicar los riesgos para la inocuidad.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Contaminación del hielo o del producto</td><td>Productos aprobados, enjuague y limpieza.</td></tr>
<tr><td>Descarga eléctrica por humedad</td><td>Bloqueo, comprobación de ausencia de tensión y calzado aislado.</td></tr>
<tr><td>Pérdida de producto</td><td>Coordinación previa y aviso inmediato.</td></tr>
<tr><td>Quemaduras o resbalones en cocinas</td><td>Cuidado del entorno y calzado adecuado.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Mantenimientos con lista completa</td><td>Completas ÷ realizados</td><td>100 %</td></tr>
<tr><td>Quejas por higiene o contaminación</td><td>Número en el periodo</td><td>0</td></tr>
<tr><td>Equipos que alcanzan la temperatura objetivo tras el servicio</td><td>Equipos en objetivo ÷ atendidos</td><td>100 %</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>