<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-DIA-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Escuchar al usuario</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Revisar el historial</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Observar antes de tocar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Hacer las comprobaciones básicas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Clasificar el síntoma</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Seguir el orden de comprobación</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Medir con instrumentos</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Comparar con los valores de referencia</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Formular y comprobar hipótesis</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Confirmar la causa raíz</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Informar al cliente</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Reparar o derivar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Probar y registrar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Primero lo seguro y lo simple: alimentación, controles, filtros y drenaje.</p>
<p>(cid:127) No cambie piezas por intuición: compruebe la causa antes.</p>
<p>(cid:127) Mida con equipo bloqueado siempre que sea posible. Medir en tensión es excepción.</p>
<p>(cid:127) No conecte manómetros ni abra el circuito sin necesidad ni sin recuperar el gas.</p>
<p>(cid:127) Pida aprobación escrita antes de cualquier trabajo adicional.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Manual del fabricante; Multímetro y pinza amperimétrica; Termómetros; Manómetros y detector de fugas; Capacímetro; Herramientas manuales; Formato de trabajo adicional.</p>
<h2>Diagnóstico de fallas</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-DIA-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir un método ordenado y seguro para encontrar la causa real de una falla en equipos de aire acondicionado y refrigeración, antes de cambiar piezas, para reparar bien, evitar repeticiones y no cobrar trabajos innecesarios.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a toda reparación o visita por falla de equipos split, cassette, paquete, cuartos fríos y refrigeración comercial. Es el paso previo a los procedimientos de fugas, compresor, componentes eléctricos y electrónica.</p>
<p>Siempre prevalece la información del fabricante del equipo. Los valores de presión y temperatura se toman del manual y de la tabla del refrigerante, no de la memoria.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Síntoma</td><td>Lo que se observa: no enfría, ruido, goteo, etc.</td></tr>
<tr><td>Causa raíz</td><td>Origen real de la falla, que al corregirse la elimina.</td></tr>
<tr><td>Diagnóstico</td><td>Proceso de comprobar hipótesis hasta confirmar la causa.</td></tr>
<tr><td>Falla intermitente</td><td>Falla que aparece y desaparece.</td></tr>
<tr><td>Valor de referencia</td><td>Dato normal del fabricante contra el que se compara una medición.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según su competencia, aprueba trabajos adicionales y repuestos y revisa el reporte.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y aprueba los trabajos adicionales y su costo.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro del diagnóstico y la reparación.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores, códigos y procedimientos del equipo.</td></tr>
<tr><td>Aprobación de trabajos adicionales</td><td>Autorización del cliente.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Bloqueo, altura y trabajo en caliente.</td></tr>
<tr><td>Historial del equipo</td><td>Fallas y servicios anteriores.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Escuchar al usuario → 2. Revisar historial → 3. Observar → 4. Comprobaciones básicas → 5. Clasificar síntoma → 6. Orden de comprobación → 7. Medir → 8. Comparar con referencia → 9. Hipótesis y prueba → 10. Causa raíz → 11. Informar y aprobar → 12. Reparar y registrar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Escuchar al usuario. Preguntar qué ocurre, desde cuándo, con qué frecuencia, qué cambió antes (mudanza, tormenta, corte de luz, limpieza), y si hay códigos o alarmas. Anotar con sus palabras.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>2</strong></td><td>Revisar el historial. Fallas anteriores, repuestos cambiados, cargas de refrigerante y recomendaciones pendientes.</td><td>Técnico</td><td>Historial del equipo</td></tr>
<tr><td><strong>3</strong></td><td>Observar antes de tocar. Aspecto general, ruidos, olores, vibraciones, manchas de aceite, hielo, suciedad, daños y condiciones del entorno. Fotografiar.</td><td>Técnico</td><td>Fotos antes</td></tr>
<tr><td><strong>4</strong></td><td>Hacer las comprobaciones básicas. Alimentación y breaker, control o termostato y sus baterías, filtros, flujo de aire, obstrucciones, drenaje y ventiladores. Muchas fallas se resuelven aquí.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>5</strong></td><td>Clasificar el síntoma. Ubicar la falla en una familia: no enciende, enciende y no enfría, enfría poco, se congela el evaporador, ruido o vibración, goteo, cicla, consumo alto o código de error.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>6</strong></td><td>Seguir el orden de comprobación. Primero lo eléctrico (seguro y rápido), luego el flujo de aire, luego el circuito de refrigeración y, al final, los controles y la electrónica. Un cambio por vez.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>7</strong></td><td>Medir con instrumentos. Voltaje, amperaje, temperaturas y, si se justifica, presiones, con instrumentos calibrados. Conectar manómetros solo cuando los síntomas lo requieran, con el procedimiento de refrigerante.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Comparar con los valores de referencia. Contrastar con el manual y el historial. Una medición fuera de rango es una pista, no la causa.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Formular y comprobar hipótesis. Proponer la causa más probable, hacer una prueba para confirmarla y descartar las otras. No cambiar piezas por intuición.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Confirmar la causa raíz. Averiguar por qué falló, no solo qué falló. Por ejemplo, un capacitor dañado puede ser por calor, voltaje o un motor que exige demasiado.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Informar al cliente. Explicar el hallazgo, mostrar la evidencia, las opciones, el costo y las consecuencias de no reparar. Pedir aprobación escrita antes de cualquier trabajo adicional.</td><td>Técnico</td><td>Aprobación de trabajo adicional</td></tr>
<tr><td><strong>12</strong></td><td>Reparar o derivar. Seguir el procedimiento de reparación que corresponda (fugas, compresor, componentes eléctricos o electrónica). Si no tiene la competencia, avisar a Operaciones.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>13</strong></td><td>Probar y registrar. Comprobar que la falla desapareció con mediciones finales, y registrar síntoma, causa, reparación y recomendaciones.</td><td>Técnico</td><td>Reporte, fotos después</td></tr>
</tbody></table>
<h3>8. SÍNTOMAS, POSIBLES CAUSAS Y PRIMERAS COMPROBACIONES</h3>
<table><thead><tr><th>Síntoma</th><th>Posibles causas</th><th>Primeras comprobaciones</th></tr></thead><tbody>
<tr><td>No enciende</td><td>Sin alimentación, protección disparada, control, tarjeta o capacitor</td><td>Voltaje en el equipo, breaker, control y fusibles</td></tr>
<tr><td>Enciende y no enfría</td><td>Falta de gas, compresor, capacitor, ventilador, flujo de aire restringido</td><td>Amperaje, temperaturas, filtros, ventiladores y presiones si procede</td></tr>
<tr><td>Enfría poco</td><td>Suciedad, flujo de aire, carga baja o alta, aislamiento, carga térmica mayor</td><td>Filtros, serpentines, diferencial de temperatura y ventiladores</td></tr>
<tr><td>Se congela el evaporador</td><td>Poco flujo de aire, falta de gas, sensor o deshielo</td><td>Filtros, ventilador, temperatura y presión de succión</td></tr>
<tr><td>Ruido o vibración</td><td>Rodamientos, hélice, soportes sueltos, compresor</td><td>Fijaciones, giro libre y amperaje</td></tr>
<tr><td>Gotea agua</td><td>Drenaje obstruido o sin pendiente, bandeja, aislamiento</td><td>Drenaje, bandeja, bomba y aislamiento</td></tr>
<tr><td>Se apaga y prende (cicla)</td><td>Protecciones, voltaje, termostato, sobrecarga</td><td>Voltaje, amperaje, temperaturas y controles</td></tr>
<tr><td>Consumo alto</td><td>Suciedad, carga incorrecta, falla de motor o compresor</td><td>Amperaje, serpentines y ventiladores</td></tr>
<tr><td>Código de error</td><td>Según el fabricante</td><td>Leer el código en el manual y verificar sensores y conexiones</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Falla intermitente</td><td>Documentar cuándo ocurre, medir mientras falla si es seguro y programar una segunda visita; no cambiar piezas al azar.</td></tr>
<tr><td>Hay varias causas a la vez</td><td>Resolver una por vez, empezando por la más segura y barata de comprobar, y registrar cada cambio.</td></tr>
<tr><td>No hay manual ni datos del fabricante</td><td>Buscar la información, consultar a Operaciones o al proveedor y no hacer ajustes a ciegas.</td></tr>
<tr><td>Repuestos descontinuados o equipo muy antiguo</td><td>Informar al cliente y recomendar el reemplazo con sustento.</td></tr>
<tr><td>El cliente pide la solución sin diagnóstico</td><td>Explicar el riesgo de gastar en una pieza equivocada; si insiste, registrar su decisión por escrito.</td></tr>
<tr><td>El diagnóstico requiere abrir el circuito</td><td>Seguir PRO-REF-01 y PRO-LOTO-01 antes de hacerlo.</td></tr>
<tr><td>Equipo con garantía vigente del fabricante</td><td>No intervenir internamente sin consultar; avisar a Operaciones para gestionar la garantía.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Cambiar piezas sin confirmar la causa</td><td>Orden de comprobación y confirmación de la causa raíz.</td></tr>
<tr><td>Reparaciones que se repiten</td><td>Averiguar por qué falló y registrarlo.</td></tr>
<tr><td>Descarga eléctrica durante la medición</td><td>Bloqueo, EPP y medición en tensión solo cuando es indispensable.</td></tr>
<tr><td>Cobros por trabajos innecesarios</td><td>Evidencia al cliente y aprobación escrita.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Reparaciones sin reincidencia en ____ días</td><td>Sin repetición ÷ reparaciones</td><td>‡ ____ %</td></tr>
<tr><td>Diagnósticos con causa raíz registrada</td><td>Con causa raíz ÷ diagnósticos</td><td>100 %</td></tr>
<tr><td>Trabajos adicionales aprobados antes de hacerse</td><td>Aprobados antes ÷ adicionales</td><td>100 %</td></tr>
<tr><td>Piezas cambiadas sin resolver la falla</td><td>Número en el periodo</td><td>0</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>