<h2>y drenaje</h2>
<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-INS-02</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Revisar el alcance y visitar el sitio</td><td>Operaciones</td></tr>
<tr><td>☐</td><td>2. Verificar permisos y materiales</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Elegir la ubicación de la unidad interior</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Elegir la ubicación de la unidad exterior</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Montar el soporte interior</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Perforar el muro</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Preparar la tubería</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Aislar las tuberías</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Instalar el drenaje</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Instalar la unidad exterior</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Conectar las unidades</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Acabado y sellado</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Hacer el vacío, la prueba y la carga</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Poner en marcha y entregar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Revise el sitio y los permisos antes de empezar; no instale en pared débil ni en altura sin acceso seguro.</p>
<p>(cid:127) Detecte cables y tuberías ocultas antes de perforar.</p>
<p>(cid:127) Apriete los abocinados con torque y pruebe la hermeticidad.</p>
<p>(cid:127) Drenaje con pendiente continua: pruébelo con agua.</p>
<p>(cid:127) No improvise si la tubería excede los límites del fabricante.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Manual de instalación; Cortador, escariador y abocinador; Torquímetro; Taladro y detector de ocultos; Nivel; Aislamiento y soportes; Equipo de altura.</p>
<h2>Instalación de split: base, tubería, aislamiento y drenaje</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-INS-02</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se instala un equipo split y mini split de forma segura y con calidad, desde la verificación del sitio hasta la tubería, el aislamiento y el drenaje, para que quede bien montado y sin fugas ni goteos.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a la instalación de equipos split y mini split nuevos o en reubicación, residenciales y comerciales, hasta dejar la instalación mecánica lista para la parte eléctrica, el vacío y la puesta en marcha.</p>
<p>Se complementa con PRO-ELE-02 (eléctrica), PRO-VAC-01 (vacío y carga), PRO-ARR-01 (puesta en marcha), PRO-SOL-01 (soldadura) y PRO-ALT-01 (altura). Siempre prevalece el manual de instalación del fabricante.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Unidad interior</td><td>Evaporador y ventilador, dentro del espacio.</td></tr>
<tr><td>Unidad exterior</td><td>Compresor y condensador, en el exterior.</td></tr>
<tr><td>Abocinado (flare)</td><td>Ensanche del extremo del tubo de cobre para conectar con tuerca.</td></tr>
<tr><td>Escariado</td><td>Eliminar la rebaba interior del tubo cortado.</td></tr>
<tr><td>Línea de líquido y de succión</td><td>Las dos tuberías de cobre de distinto diámetro entre las unidades.</td></tr>
<tr><td>Pendiente de drenaje</td><td>Inclinación continua que permite que el agua salga por gravedad.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según su competencia, aprueba cambios y repuestos y revisa el reporte.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y las autorizaciones del sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro del trabajo.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores, cargas y procedimientos del equipo.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Bloqueo, altura y trabajo en caliente.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Contrato o cotización de instalación</td><td>Alcance acordado.</td></tr>
<tr><td>Entrega de instalación</td><td>Cierre con pruebas.</td></tr>
<tr><td>Autorización del edificio</td><td>Permiso para instalar en fachada o áreas comunes.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Revisar alcance y sitio → 2. Permisos y materiales → 3. Ubicación interior → 4. Ubicación exterior → 5. Soporte interior → 6. Perforar el muro → 7. Tubería y abocinado → 8. Aislamiento → 9. Drenaje → 10. Unidad exterior → 11. Conectar y sellar → 12. Vacío, arranque y</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Revisar el alcance y visitar el sitio. Contrato, cotización, equipo, longitud de tubería, accesos y requisitos del cliente. Si no se visitó el sitio antes, hacerlo antes de instalar.</td><td>Operaciones</td><td>Contrato, notas de visita</td></tr>
<tr><td><strong>2</strong></td><td>Verificar permisos y materiales. Permiso del edificio o propietario, equipo sin daños, tubería de cobre para refrigeración, aislamiento, soportes, cable, ducto de drenaje y herramientas (cortador, escariador, abocinador, torquímetro).</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>3</strong></td><td>Elegir la ubicación de la unidad interior. Pared resistente, flujo de aire sin obstáculos, espacio libre para servicio, lejos de fuentes de calor y con salida posible para el drenaje y la tubería.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>4</strong></td><td>Elegir la ubicación de la unidad exterior. Ventilación libre, acceso para servicio, soporte firme que resista el peso y la vibración, sin recirculación de aire caliente y con acceso seguro. Si está en altura, aplicar PRO-ALT-01.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>5</strong></td><td>Montar el soporte interior. Nivelado, con anclajes adecuados al tipo de pared y resistentes al peso del equipo.</td><td>Técnico</td><td>Reporte, fotos</td></tr>
<tr><td><strong>6</strong></td><td>Perforar el muro. Con detector previo de cables y tuberías ocultas, pendiente hacia afuera y manguito protector. Proteger pisos y muebles del polvo.</td><td>Técnico</td><td>Fotos</td></tr>
<tr><td><strong>7</strong></td><td>Preparar la tubería. Cortar con cortador, escariar, mantener los extremos tapados y limpios, doblar sin aplastar y abocinar correctamente. Apretar con el torque del fabricante.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Aislar las tuberías. Cada línea por separado, con aislamiento completo, sin huecos y con las uniones selladas. Proteger la tubería expuesta al sol.</td><td>Técnico</td><td>Reporte, fotos</td></tr>
<tr><td><strong>9</strong></td><td>Instalar el drenaje. Manguera con pendiente continua, sin sifones ni curvas cerradas, hasta un desagüe adecuado. Probar con agua antes de cerrar.</td><td>Técnico</td><td>Registro de prueba</td></tr>
<tr><td><strong>10</strong></td><td>Instalar la unidad exterior. Sobre soportes o base nivelada con antivibratorios, con distancias libres según el manual y bien anclada.</td><td>Técnico</td><td>Reporte, fotos</td></tr>
<tr><td><strong>11</strong></td><td>Conectar las unidades. Conectar las tuberías a las válvulas de servicio con el torque del fabricante. La interconexión eléctrica sigue PRO-ELE-02.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Acabado y sellado. Fijar y proteger la tubería y el cable con canaleta o cinta, sellar el paso por el muro y dejar el área limpia.</td><td>Técnico</td><td>Fotos</td></tr>
<tr><td><strong>13</strong></td><td>Hacer el vacío, la prueba y la carga. Seguir PRO-VAC-01: prueba de presión con nitrógeno, vacío profundo y carga por peso.</td><td>Técnico</td><td>Registro de vacío, bitácora</td></tr>
<tr><td><strong>14</strong></td><td>Poner en marcha y entregar. Seguir PRO-ARR-01 y PRO-CIE-01: pruebas finales, capacitación al cliente, acta y garantía.</td><td>Técnico</td><td>Entrega de instalación</td></tr>
</tbody></table>
<h3>8. CRITERIOS DE CALIDAD DE LA INSTALACIÓN</h3>
<table><thead><tr><th>Elemento</th><th>Criterio</th></tr></thead><tbody>
<tr><td>Soporte y unidades</td><td>Nivelados, firmes y sin vibración</td></tr>
<tr><td>Abocinados</td><td>Sin grietas, apretados con torque y sin fugas en la prueba</td></tr>
<tr><td>Aislamiento</td><td>Completo, sin huecos ni daños</td></tr>
<tr><td>Drenaje</td><td>Pendiente continua y prueba con agua sin goteo</td></tr>
<tr><td>Estética</td><td>Tubería y cable ordenados y protegidos</td></tr>
<tr><td>Pruebas</td><td>Hermeticidad, vacío y funcionamiento registrados</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Pared débil o inadecuada</td><td>No instalar sobre ella; proponer refuerzo, otra ubicación o soporte alterno por escrito.</td></tr>
<tr><td>El cliente impone una ubicación inadecuada</td><td>Explicar los riesgos y registrar su decisión; si compromete la seguridad o el funcionamiento, no instalar.</td></tr>
<tr><td>La tubería excede el largo o desnivel permitido por el fabricante</td><td>Consultar el manual para ajustes y carga adicional, o replantear la ruta; no improvisar.</td></tr>
<tr><td>El cliente pide ocultar la tubería</td><td>Cotizar aparte y respetar el acceso para mantenimiento y las conexiones.</td></tr>
<tr><td>Equipo con daño de fábrica o transporte</td><td>No instalar; fotografiar, avisar a Operaciones y al proveedor.</td></tr>
<tr><td>Fachada o áreas comunes sin autorización</td><td>No instalar hasta tener el permiso.</td></tr>
<tr><td>Instalación en altura</td><td>Aplicar PRO-ALT-01; sin acceso seguro, no instalar.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Fugas por abocinados mal hechos</td><td>Herramientas correctas, torque y prueba de hermeticidad.</td></tr>
<tr><td>Goteo por drenaje mal instalado</td><td>Pendiente continua y prueba con agua.</td></tr>
<tr><td>Daños a cables o tuberías ocultas</td><td>Detector antes de perforar.</td></tr>
<tr><td>Caídas en la unidad exterior</td><td>Seguir PRO-ALT-01.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Instalaciones sin fuga ni goteo en ____ días</td><td>Sin reclamo ÷ instalaciones</td><td>100 %</td></tr>
<tr><td>Instalaciones con registro de pruebas completo</td><td>Con registro ÷ instalaciones</td><td>100 %</td></tr>
<tr><td>Instalaciones entregadas en fecha</td><td>A tiempo ÷ instalaciones</td><td>‡ ____ %</td></tr>
<tr><td>Reclamos por estética o acabado</td><td>Número en el periodo</td><td>0</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>