<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-ELE-02</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Leer los datos del equipo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Revisar el tablero y la red del cliente</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Definir la alimentación</td><td>Operaciones</td></tr>
<tr><td>☐</td><td>4. Coordinar con el cliente o con el electricista autorizado</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Bloquear la energía</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Instalar la canalización</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Instalar el seccionador</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Tender y conectar los cables</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Conectar la tierra</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Instalar la interconexión entre unidades</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Instalar protección contra variaciones de voltaje</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Rotular</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Comprobar antes de energizar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Energizar y medir</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Nunca conecte a un tablero sin tierra ni sobrecargue un circuito.</p>
<p>(cid:127) Bloquee y compruebe sin tensión antes de trabajar.</p>
<p>(cid:127) No haga empalmes ni use extensiones: un circuito fijo y dedicado por equipo.</p>
<p>(cid:127) Si debe intervenir el tablero o la red, lo hace personal autorizado.</p>
<p>(cid:127) Apriete los bornes con torque y mida antes de energizar.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Multímetro y pinza amperimétrica; Megóhmetro; Cables y terminales del calibre calculado; Seccionador y protecciones; Torquímetro y herramientas aisladas; Candados y etiquetas; Etiquetas de rotulación.</p>
<h2>Instalación eléctrica y protecciones</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-ELE-02</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se hace la parte eléctrica de la instalación de equipos de aire acondicionado y refrigeración, con alimentación, calibres y protecciones adecuados, para que el equipo funcione de forma segura y sin riesgo de incendio o descarga.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a la alimentación eléctrica, protecciones, interconexión y puesta a tierra de equipos de aire acondicionado y refrigeración en instalaciones nuevas o reubicaciones.</p>
<p>Debe cumplir las normas eléctricas aplicables en Honduras y los requisitos de la empresa distribuidora y del edificio. Toda intervención en el tablero o en la red del cliente la hace personal con la competencia y la autorización correspondientes; si Control Total no tiene esa competencia, se coordina con un electricista autorizado.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Placa de datos</td><td>Etiqueta del equipo con voltaje, fases, corriente y protección máxima.</td></tr>
<tr><td>Calibre del conductor</td><td>Grosor del cable según la corriente y la distancia.</td></tr>
<tr><td>Caída de tensión</td><td>Pérdida de voltaje en el cable por la distancia y la corriente.</td></tr>
<tr><td>Protección</td><td>Breaker o fusible que corta la corriente ante sobrecarga o cortocircuito.</td></tr>
<tr><td>Seccionador</td><td>Interruptor local que permite cortar la energía del equipo.</td></tr>
<tr><td>Puesta a tierra</td><td>Conexión que dirige fallas a tierra para proteger a las personas.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según su competencia, aprueba cambios y repuestos y revisa el reporte.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y las autorizaciones del sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro del trabajo.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores, cargas y procedimientos del equipo.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Bloqueo, altura y trabajo en caliente.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Permiso de trabajo (bloqueo)</td><td>Bloqueo de la energía.</td></tr>
<tr><td>Control de instrumentos</td><td>Multímetro calibrado.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Datos del equipo → 2. Revisar tablero → 3. Definir alimentación → 4. Coordinar → 5. Bloquear → 6. Canalización → 7. Seccionador → 8. Cables y tierra → 9. Interconexión → 10. Rotular → 11. Pruebas previas → 12. Energizar y medir</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Leer los datos del equipo. Voltaje, fases, corriente nominal y protección máxima recomendada en la placa y el manual.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>2</strong></td><td>Revisar el tablero y la red del cliente. Capacidad disponible, estado, tierra, voltaje de la red y espacio para el nuevo breaker. Medir el voltaje con el multímetro.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>3</strong></td><td>Definir la alimentación. Circuito dedicado al equipo, con conductor y protección dimensionados según la placa, la distancia y la norma eléctrica aplicable. No compartir el circuito con otros equipos.</td><td>Operaciones</td><td>Notas de diseño</td></tr>
<tr><td><strong>4</strong></td><td>Coordinar con el cliente o con el electricista autorizado. Si hay que intervenir el tablero principal o la red, lo hace personal autorizado. Control Total solo trabaja en lo que le corresponde.</td><td>Técnico</td><td>Acuerdo</td></tr>
<tr><td><strong>5</strong></td><td>Bloquear la energía. Aplicar PRO-LOTO-01 y comprobar ausencia de tensión en el punto de trabajo.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>6</strong></td><td>Instalar la canalización. Ducto o canaleta adecuada a la ubicación (interior o exterior), con protección contra daños y humedad, y sin empalmes dentro del ducto.</td><td>Técnico</td><td>Reporte, fotos</td></tr>
<tr><td><strong>7</strong></td><td>Instalar el seccionador. Cerca de la unidad exterior y visible, con protección contra la intemperie, para poder cortar la energía en el mantenimiento.</td><td>Técnico</td><td>Reporte, fotos</td></tr>
<tr><td><strong>8</strong></td><td>Tender y conectar los cables. Cables del calibre calculado, sin empalmes, con terminales adecuados y apriete con el torque de los bornes. Respetar los colores y la polaridad.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Conectar la tierra. Conductor de tierra continuo, bien conectado y sin interrupciones, tanto en el equipo como en el tablero.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Instalar la interconexión entre unidades. Cable de comunicación y alimentación según el diagrama, con las conexiones firmes y marcadas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Instalar protección contra variaciones de voltaje. Cuando el equipo lo requiera o el cliente tenga una red inestable, recomendar o instalar el protector adecuado.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Rotular. Identificar el breaker, el seccionador y los cables con etiquetas legibles.</td><td>Técnico</td><td>Fotos</td></tr>
<tr><td><strong>13</strong></td><td>Comprobar antes de energizar. Continuidad, aislamiento y tierra con los instrumentos, y revisar que no queden herramientas ni cables sueltos.</td><td>Técnico</td><td>Registro de pruebas</td></tr>
<tr><td><strong>14</strong></td><td>Energizar y medir. Retirar el bloqueo, cerrar protecciones y medir voltaje y corriente al arrancar y en marcha, comparando con la placa.</td><td>Técnico</td><td>Reporte</td></tr>
</tbody></table>
<h3>8. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>El tablero no tiene capacidad</td><td>No sobrecargar. Informar al cliente y coordinar la ampliación con un electricista autorizado.</td></tr>
<tr><td>No hay tierra o es deficiente</td><td>No energizar el equipo. Informar al cliente por escrito y recomendar la corrección.</td></tr>
<tr><td>Voltaje inestable o fuera de rango</td><td>Medir, registrar y recomendar el protector o la corrección de la red; no energizar si hay riesgo.</td></tr>
<tr><td>Cableado antiguo o dañado</td><td>No conectar a un cableado en mal estado; informar y recomendar su reemplazo.</td></tr>
<tr><td>Instalación a la intemperie o con humedad</td><td>Materiales y protecciones aptos para exterior, con sellos adecuados.</td></tr>
<tr><td>Piden usar extensiones o empalmes</td><td>Rechazar; el equipo requiere un circuito fijo.</td></tr>
<tr><td>Requisitos del edificio o de la empresa distribuidora</td><td>Cumplirlos y coordinarlos con el responsable antes de empezar.</td></tr>
</tbody></table>
<h3>9. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Incendio por cable subdimensionado o conexión floja</td><td>Calibre calculado, terminales y torque.</td></tr>
<tr><td>Descarga por falta de tierra</td><td>Tierra continua y prueba antes de energizar.</td></tr>
<tr><td>Sobrecarga del tablero</td><td>Circuito dedicado y revisión de capacidad.</td></tr>
<tr><td>Daño al equipo por variaciones de voltaje</td><td>Protector y medición.</td></tr>
</tbody></table>
<h3>10. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Instalaciones con circuito dedicado y tierra</td><td>Con ambos ÷ instalaciones</td><td>100 %</td></tr>
<tr><td>Instalaciones con pruebas eléctricas registradas</td><td>Con registro ÷ instalaciones</td><td>100 %</td></tr>
<tr><td>Fallas eléctricas en ____ días</td><td>Equipos con falla ÷ instalaciones</td><td>Menos de ____ %</td></tr>
<tr><td>Incidentes eléctricos</td><td>Número en el periodo</td><td>0</td></tr>
</tbody></table>
<h3>11. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>