<h2>refrigerante</h2>
<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-VAC-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Preparar equipos e instrumentos</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Conectar y revisar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Probar la hermeticidad</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Verificar que la presión se mantiene</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Liberar el nitrógeno de forma controlada</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Hacer el vacío</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Alcanzar el nivel de vacío indicado</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Comprobar que el vacío se mantiene</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Determinar la cantidad de refrigerante</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Cargar el refrigerante</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Retirar las mangueras sin pérdidas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Comprobar el funcionamiento</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Buscar fugas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Registrar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Pruebe solo con nitrógeno seco, regulador y válvula de alivio. Nunca aire ni oxígeno. No supere la presión del fabricante.</p>
<p>(cid:127) No cargue sin vacío estable ni sin vacuómetro.</p>
<p>(cid:127) Cargue por peso con balanza calibrada.</p>
<p>(cid:127) El nitrógeno desplaza el oxígeno: ventile.</p>
<p>(cid:127) No libere refrigerante al ambiente.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Manómetros y mangueras; Bomba de vacío y vacuómetro; Balanza calibrada; Nitrógeno con regulador y alivio; Cilindro de refrigerante; Detector de fugas; Manual del equipo.</p>
<h2>Vacío, prueba de hermeticidad y carga de refrigerante</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-VAC-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se prueba la hermeticidad, se hace el vacío y se carga el refrigerante de un circuito, para que quede limpio, seco, sin fugas y con la carga correcta, y para no emitir gas al ambiente.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a toda instalación nueva y a toda reparación en la que se abra el circuito de refrigerante, en equipos de aire acondicionado y refrigeración.</p>
<p>Solo lo realizan técnicos con formación en refrigerantes vigente. Los valores de presión de prueba, nivel de vacío y carga los define el fabricante del equipo; este procedimiento no los sustituye.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Prueba de hermeticidad</td><td>Presurizar el circuito con nitrógeno seco para comprobar que no pierde presión.</td></tr>
<tr><td>Vacío</td><td>Extracción de aire y humedad del circuito con una bomba.</td></tr>
<tr><td>Vacuómetro</td><td>Instrumento que mide el nivel de vacío.</td></tr>
<tr><td>Carga por peso</td><td>Agregar el refrigerante pesándolo con una balanza.</td></tr>
<tr><td>Mezcla zeotrópica</td><td>Refrigerante compuesto de varios gases que se separan al pasar a vapor; se carga en fase líquida.</td></tr>
<tr><td>Carga adicional</td><td>Cantidad extra por la longitud de tubería, según el manual.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según su competencia, aprueba cambios y repuestos y revisa el reporte.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y las autorizaciones del sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro del trabajo.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores, cargas y procedimientos del equipo.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Bloqueo, altura y trabajo en caliente.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Control de instrumentos</td><td>Calibración de manómetros, vacuómetro y balanza.</td></tr>
<tr><td>Registro de vacío y pruebas</td><td>Resultados.</td></tr>
<tr><td>Política de refrigerantes</td><td>Reglas generales.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Preparar instrumentos → 2. Conectar → 3. Presurizar con nitrógeno → 4. Verificar presión → 5. Liberar nitrógeno → 6. Hacer el vacío → 7. Nivel de vacío → 8. Vacío estable → 9. Calcular carga → 10. Cargar por peso → 11. Retirar mangueras → 12. Comprobar y registrar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Preparar equipos e instrumentos. Manómetros y mangueras sin fugas, bomba de vacío con aceite limpio, vacuómetro, balanza calibrada, nitrógeno seco con regulador y válvula de alivio, y cilindro del refrigerante correcto.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>2</strong></td><td>Conectar y revisar. Conectar las mangueras a las válvulas de servicio. Mangueras con empaques en buen estado y sin dobleces.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>3</strong></td><td>Probar la hermeticidad. Con nitrógeno seco y regulador, subir la presión de forma gradual hasta la presión de prueba del fabricante, sin superarla. Nunca con aire ni oxígeno ni con refrigerante.</td><td>Técnico</td><td>Registro de prueba</td></tr>
<tr><td><strong>4</strong></td><td>Verificar que la presión se mantiene. Mantener la presión el tiempo definido por el manual o por Operaciones, anotando presión y temperatura ambiente. Si cae, buscar la fuga con PRO-FUG-01.</td><td>Técnico</td><td>Registro de prueba</td></tr>
<tr><td><strong>5</strong></td><td>Liberar el nitrógeno de forma controlada. En un área ventilada y sin personas expuestas, porque el nitrógeno puede desplazar el oxígeno en espacios cerrados.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>6</strong></td><td>Hacer el vacío. Con bomba en buen estado conectada con mangueras cortas y de buen diámetro, abriendo todas las válvulas del circuito. Medir con el vacuómetro, no con el manómetro.</td><td>Técnico</td><td>Registro de vacío</td></tr>
<tr><td><strong>7</strong></td><td>Alcanzar el nivel de vacío indicado. Mantener hasta llegar al nivel del fabricante y continuar el tiempo necesario para extraer la humedad.</td><td>Técnico</td><td>Registro de vacío</td></tr>
<tr><td><strong>8</strong></td><td>Comprobar que el vacío se mantiene. Cerrar la válvula de la bomba y observar que el vacío no sube de forma sostenida. Si sube, hay fuga o humedad: se repite la búsqueda y el vacío.</td><td>Técnico</td><td>Registro de vacío</td></tr>
<tr><td><strong>9</strong></td><td>Determinar la cantidad de refrigerante. Carga de fábrica de la placa más la carga adicional por longitud de tubería según el manual. Anotar el tipo de gas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Cargar el refrigerante. Con la balanza, pesar el cilindro y cargar la cantidad calculada. Las mezclas se cargan en fase líquida; los equipos que lo requieran siguen la indicación del fabricante. Cargar de forma gradual.</td><td>Técnico</td><td>Bitácora</td></tr>
<tr><td><strong>11</strong></td><td>Retirar las mangueras sin pérdidas. Cerrar las válvulas y desconectar con el procedimiento que minimice la liberación de gas. Colocar las tapas con sus sellos.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Comprobar el funcionamiento. Arrancar el equipo y medir presiones, temperaturas, recalentamiento y subenfriamiento cuando apliquen, y comparar con el manual. Ajustar solo según el fabricante.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>13</strong></td><td>Buscar fugas. Con detector o solución jabonosa en las conexiones y válvulas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>14</strong></td><td>Registrar. Presiones de prueba, tiempos, nivel de vacío, kg cargados, tipo de gas y cilindro, en la bitácora y el reporte.</td><td>Técnico</td><td>Bitácora, reporte</td></tr>
</tbody></table>
<h3>8. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>El vacío no se mantiene</td><td>Buscar fugas, revisar mangueras y conexiones y repetir. No cargar sin lograr un vacío estable.</td></tr>
<tr><td>No hay vacuómetro</td><td>No se hace el trabajo; el manómetro no sirve para medir el vacío.</td></tr>
<tr><td>La bomba de vacío está sucia o sin mantenimiento</td><td>Cambiar el aceite o usar otra; una bomba contaminada no logra el vacío.</td></tr>
<tr><td>Equipo con carga crítica (inverter)</td><td>Cargar con la máxima precisión por peso y según el manual; no ajustar por presiones sin información.</td></tr>
<tr><td>Mezcla de refrigerantes o gas desconocido</td><td>No cargar; seguir PRO-REF-01.</td></tr>
<tr><td>Equipo precargado con tubería corta</td><td>Verificar en el manual si requiere ajustes y no abrir el circuito innecesariamente.</td></tr>
<tr><td>Temperatura ambiente extrema</td><td>Considerar su efecto en las mediciones y seguir las indicaciones del fabricante.</td></tr>
</tbody></table>
<h3>9. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Humedad o aire en el circuito</td><td>Vacío profundo y prueba de que se mantiene.</td></tr>
<tr><td>Explosión por usar aire u oxígeno</td><td>Solo nitrógeno seco con regulador y válvula de alivio.</td></tr>
<tr><td>Carga incorrecta que daña el compresor</td><td>Carga por peso con balanza calibrada.</td></tr>
<tr><td>Asfixia por nitrógeno en espacios cerrados</td><td>Liberar en áreas ventiladas.</td></tr>
<tr><td>Emisión de refrigerante</td><td>Cierre de válvulas y desconexión controlada.</td></tr>
</tbody></table>
<h3>10. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Instalaciones con registro de vacío y prueba</td><td>Con registro ÷ instalaciones</td><td>100 %</td></tr>
<tr><td>Cargas por peso registradas</td><td>Con kg registrados ÷ cargas</td><td>100 %</td></tr>
<tr><td>Fallas por humedad o mala carga en ____ meses</td><td>Número en el periodo</td><td>0</td></tr>
<tr><td>Instrumentos con calibración vigente</td><td>Vigentes ÷ usados</td><td>100 %</td></tr>
</tbody></table>
<h3>11. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>