<p>Guía para cotizar y para abastecer a la cuadrilla. Revisión 1 | 14/10/2026 | Complementa el Tarifario de Servicios.</p>
<p>1. Criterio de inclusión</p>
<table><thead><tr><th>Etiqueta</th><th>Significado</th></tr></thead><tbody>
<tr><td><strong>Incluido</strong></td><td>Consumible menor que ya está dentro del precio del servicio. No se cobra por separado.</td></tr>
<tr><td><strong>Aparte</strong></td><td>Se cotiza como línea separada: repuesto o material a costo + 25% a 35% (gas por libra según tarifario).</td></tr>
<tr><td><strong>Cliente</strong></td><td>Lo suministra el cliente: el equipo a instalar, acceso, energía eléctrica, punto de agua y áreas libres.</td></tr>
</tbody></table>
<p>2. Mantenimiento preventivo (por unidad)</p>
<p>Consumo estimado para un equipo de 12,000 a 18,000 BTU. Para otras capacidades multiplique por el factor de la tabla inferior.</p>
<table><thead><tr><th>Material / insumo</th><th>Uso</th><th>Consumo por unidad</th><th>Condición</th></tr></thead><tbody>
<tr><td>Limpiador o espumante de serpentín</td><td>Lavado de serpentín evaporadora</td><td>0.25 L</td><td><strong>Incluido</strong></td></tr>
<tr><td>Desengrasante / limpiador de condensadora</td><td>Lavado de condensadora y carcasa</td><td>0.25 L</td><td><strong>Incluido</strong></td></tr>
<tr><td>Desinfectante / antialgas para drenaje</td><td>Limpieza de bandeja y drenaje</td><td>30 ml</td><td><strong>Incluido</strong></td></tr>
<tr><td>Spray limpiador de contactos</td><td>Revisión eléctrica</td><td>1/10 de lata</td><td><strong>Incluido</strong></td></tr>
<tr><td>Paños, esponja y cepillos</td><td>Blower, carcasa y filtros</td><td>3 paños</td><td><strong>Incluido</strong></td></tr>
<tr><td>Lona o bolsa protectora y recipiente</td><td>Proteger piso y muebles al lavar</td><td>1 juego reutilizable</td><td><strong>Incluido</strong></td></tr>
<tr><td>Cinta vinílica o de aluminio</td><td>Reparaciones menores de aislamiento</td><td>0.1 rollo</td><td><strong>Incluido</strong></td></tr>
<tr><td>Guantes de nitrilo y mascarilla</td><td>Protección del técnico</td><td>1 par / 1 mascarilla</td><td><strong>Incluido</strong></td></tr>
<tr><td>Agua</td><td>Enjuague a baja presión</td><td>15 a 20 L</td><td><strong>Cliente</strong></td></tr>
<tr><td>Gas refrigerante</td><td>El mantenimiento incluye solo la medición de presiones</td><td>—</td><td>Aparte (por libra)</td></tr>
<tr><td>Filtros nuevos, capacitores, motores, sensores</td><td>Repuestos detectados en el diagnóstico</td><td>Según necesidad</td><td><strong>Aparte</strong></td></tr>
<tr><td>Escalera extensión o andamio</td><td>Equipos a más de 3 m de altura</td><td>—</td><td>Recargo 15%</td></tr>
</tbody></table>
<table><thead><tr><th>Capacidad (BTU)</th><th>12,000 - 18,000</th><th>24,000</th><th>36,000</th><th>48,000</th><th>60,000</th></tr></thead><tbody>
<tr><td>Factor de consumo</td><td>x 1.0</td><td>x 1.3</td><td>x 1.6</td><td>x 2.0</td><td>x 2.3</td></tr>
</tbody></table>
<p>Ejemplo: 10 equipos de 12,000 BTU consumen unos 2.5 L de limpiador de serpentín y 2.5 L de desengrasante. Ajuste estos consumos con sus datos reales después de 2 o 3 trabajos.</p>
<p>3. Instalación estándar</p>
<p>3.1 Kit incluido en el precio "Estándar con materiales básicos"</p>
<table><thead><tr><th>Material</th><th>Cantidad estándar</th><th>Condición</th></tr></thead><tbody>
<tr><td>Tubería de cobre (par, líneas de líquido y succión)</td><td>3 m de cada línea</td><td><strong>Incluido</strong></td></tr>
<tr><td>Aislamiento térmico para ambas líneas</td><td>3 m por línea</td><td><strong>Incluido</strong></td></tr>
<tr><td>Cinta vinílica / PVC para encintado</td><td>1 rollo</td><td><strong>Incluido</strong></td></tr>
<tr><td>Manguera de drenaje</td><td>3 m</td><td><strong>Incluido</strong></td></tr>
<tr><td>Cable de interconexión evaporadora-condensadora</td><td>3 m, calibre según manual</td><td><strong>Incluido</strong></td></tr>
<tr><td>Canaleta o ducto plástico</td><td>3 m</td><td><strong>Incluido</strong></td></tr>
<tr><td>Pasamuro o tubo de pared</td><td>1</td><td><strong>Incluido</strong></td></tr>
</tbody></table>
<table><tbody><tr><td>Tacos, tornillos y pernos de anclaje</td><td>1 juego</td><td><strong>Incluido</strong></td><td></td></tr><tr><td>Sellador / silicón y masilla para hueco de pared</td><td>1 juego</td><td><strong>Incluido</strong></td><td></td></tr><tr><td>Nitrógeno para prueba de presión y vacío con bomba</td><td>Según equipo</td><td><strong>Incluido</strong></td><td></td></tr></tbody></table>
<p>3.2 Diámetros de tubería típicos (verificar siempre en el manual del equipo)</p>
<table><thead><tr><th>Capacidad (BTU)</th><th>12,000</th><th>18,000</th><th>24,000</th><th>36,000</th><th>48,000 - 60,000</th></tr></thead><tbody>
<tr><td>Línea de líquido / succión</td><td>1/4" - 3/8"</td><td>1/4" - 1/2"</td><td>3/8" - 5/8"</td><td>3/8" - 5/8"</td><td>3/8" - 3/4"</td></tr>
</tbody></table>
<p>3.3 No incluido: se cotiza aparte</p>
<table><thead><tr><th>Concepto</th><th>Cobro</th></tr></thead><tbody>
<tr><td>Tubería de cobre y aislamiento adicional (más de 3 m)</td><td>L 450/m (12,000 a 24,000 BTU), L 650/m (36,000 BTU o más)</td></tr>
<tr><td>Circuito eléctrico dedicado: cable THHN, breaker y conduit</td><td>L 1,800 hasta 10 m, L 150 por metro adicional</td></tr>
<tr><td>Bases o soportes reforzados, de piso o de techo; soportes de 36,000 BTU o más</td><td>L 450 a 900</td></tr>
<tr><td>Bomba de condensado, perforación en concreto, andamio o escalera</td><td>Cotizar / recargo 15% por altura</td></tr>
<tr><td>Gas refrigerante por tubería extra</td><td>Por libra, según tarifario</td></tr>
<tr><td>El equipo a instalar</td><td><strong>Cliente</strong></td></tr>
</tbody></table>
<p>3.4 Materiales eléctricos de referencia por capacidad (220 V)</p>
<table><thead><tr><th>Capacidad (BTU)</th><th>Breaker 2 polos típico</th><th>Cable THHN típico (2 fases + tierra)</th></tr></thead><tbody>
<tr><td>12,000</td><td>15 - 20 A</td><td># 12 AWG</td></tr>
<tr><td>18,000</td><td>20 - 25 A</td><td># 12 AWG</td></tr>
<tr><td>24,000</td><td>25 - 30 A</td><td># 10 AWG</td></tr>
<tr><td>36,000</td><td>30 - 40 A</td><td># 8 AWG</td></tr>
<tr><td>48,000</td><td>40 - 50 A</td><td># 8 AWG</td></tr>
<tr><td>60,000</td><td>50 - 60 A</td><td># 6 AWG</td></tr>
</tbody></table>
<p>Valores solo de referencia. Use siempre el dato de la placa del equipo y la normativa local; el circuito debe ser validado por un electricista.</p>
<p>4. Reparaciones y servicios correctivos</p>
<table><thead><tr><th>Material</th><th>Cómo se cobra</th></tr></thead><tbody>
<tr><td>Gas R410A, R22, R134a, R404A</td><td>Por libra, incluye gas (L 350 a 450). R22 según disponibilidad.</td></tr>
<tr><td>Capacitores (µF y voltaje según placa), contactores, relés, fusibles</td><td>Aparte: repuesto + 25% a 35%, más mano de obra</td></tr>
<tr><td>Motores de ventilador, turbinas y aspas</td><td><strong>Aparte</strong></td></tr>
<tr><td>Tarjetas electrónicas, sensores, control remoto</td><td><strong>Aparte</strong></td></tr>
<tr><td>Compresor, filtro secador, válvulas schrader, válvula de expansión</td><td><strong>Aparte</strong></td></tr>
<tr><td>Aceite de compresor (POE o mineral)</td><td><strong>Aparte</strong></td></tr>
<tr><td>Varilla de soldar (plata o fósforo-cobre), fundente, oxígeno y acetileno, nitrógeno</td><td>Incluido en "Detección de fuga y soldadura" y en vacío y deshidratación</td></tr>
<tr><td>Visita y diagnóstico</td><td>Sin materiales; se descuenta si se aprueba la reparación</td></tr>
</tbody></table>
<p>5. Refrigeración comercial y cocina industrial</p>
<p>vitrinas, máquina de hielo gas</p>
<p>Evaporadores, condensadores, compresor,</p>
<table><tbody><tr><td>Cuartos fríos y cámaras</td><td>Limpiadores, desinfectante, sellador menor</td></tr></tbody></table>
<p>gas, paneles</p>
<table><tbody><tr><td>Cocina industrial: estufa, plancha,</td><td>Desengrasante alcalino, esponjas, paños,</td><td>Repuestos: válvulas, quemadores,</td></tr><tr><td>horno, freidora</td><td>guantes químicos</td><td>resistencias, termostatos</td></tr><tr><td>Campana de extracción</td><td>Desengrasante, bolsas, cubiertas</td><td>Filtros nuevos, motor, correas</td></tr></tbody></table>
<p>En cocina industrial se puede cotizar "materiales de limpieza y accesorios" como una línea global por cantidad de equipos.</p>
<p>6. Datos que se necesitan para cotizar materiales</p>
<p>- Cantidad, capacidad (BTU o TR), marca y tipo de cada equipo. - Distancia entre evaporadora y condensadora y metros totales de tubería; si hay que cruzar pared o losa. - Altura de instalación y tipo de pared (bloque, concreto, gypsum). - Si existe punto eléctrico de 220 V y breaker disponible, o si hay que instalar circuito nuevo. - Punto de drenaje y su distancia; si requiere bomba de condensado. - Foto de la placa de cada equipo para confirmar voltaje, gas y capacidad.</p>
<p>7. Lista maestra de insumos (compras e inventario)</p>
<p>Complete la columna de costo para calcular el costo real de cada trabajo y su margen.</p>
<p>A. Limpieza y consumibles</p>
<table><thead><tr><th>Insumo</th><th>Unidad</th><th>Uso</th><th>Costo (L)</th></tr></thead><tbody>
<tr><td>Limpiador de serpentín</td><td>Galón</td><td>Preventivo</td><td></td></tr>
<tr><td>Desengrasante</td><td>Galón</td><td>Condensadora, cocina</td><td></td></tr>
<tr><td>Desinfectante / antialgas</td><td>Litro</td><td>Drenaje</td><td></td></tr>
<tr><td>Spray limpiador de contactos</td><td>Lata</td><td>Revisión eléctrica</td><td></td></tr>
<tr><td>Spray lubricante / silicón</td><td>Lata</td><td>Motores, bisagras</td><td></td></tr>
<tr><td>Paños de limpieza</td><td>Paquete</td><td>Todos</td><td></td></tr>
<tr><td>Esponjas y cepillos</td><td>Unidad</td><td>Blower, carcasa</td><td></td></tr>
<tr><td>Lonas o bolsas protectoras</td><td>Unidad</td><td>Preventivo</td><td></td></tr>
<tr><td>Guantes de nitrilo y mascarillas</td><td>Caja</td><td>Todos</td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Tubería de cobre 1/4", 3/8", 1/2", 5/8", 3/4"</td><td>Rollo / metro</td><td>Líneas de refrigerante</td></tr><tr><td>Aislamiento térmico por diámetro</td><td>Metro</td><td>Líneas de refrigerante</td></tr><tr><td>Cinta vinílica y cinta de aluminio</td><td>Rollo</td><td>Encintado</td></tr><tr><td>Manguera de drenaje</td><td>Metro</td><td>Drenaje</td></tr><tr><td>Cable de interconexión 4 x 16 / 4 x 14 / 4 x 12 Metro</td><td>Evaporadora-condensadora</td></tr><tr><td>Cable THHN # 12, 10, 8 y 6</td><td>Metro</td><td>Circuito dedicado</td></tr><tr><td>Breaker 2 polos 15 a 60 A</td><td>Unidad</td><td>Protección</td></tr><tr><td>Canaleta o conduit</td><td>Metro</td><td>Protección de cableado</td></tr><tr><td>Soportes de pared para condensadora</td><td>Par</td><td>Montaje</td></tr><tr><td>Bases y soportes reforzados</td><td>Unidad</td><td>36,000 BTU o más</td></tr><tr><td>Tacos, tornillos, pernos de anclaje</td><td>Caja</td><td>Montaje</td></tr><tr><td>Pasamuro</td><td>Unidad</td><td>Cruce de pared</td></tr><tr><td>Sellador / silicón y masilla</td><td>Tubo</td><td>Sellado</td></tr><tr><td>Amarres plásticos</td><td>Paquete</td><td>Fijación</td></tr></tbody></table>
<p>C. Refrigeración y soldadura</p>
<table><thead><tr><th>Insumo</th><th>Unidad</th><th>Uso</th><th>Costo (L)</th></tr></thead><tbody>
<tr><td>Gas R410A</td><td>Cilindro</td><td>Mantenimiento y carga</td><td></td></tr>
<tr><td>Gas R32, R134a, R404A, R22</td><td>Cilindro</td><td>Según equipo</td><td></td></tr>
<tr><td>Nitrógeno</td><td>Cilindro</td><td>Prueba de presión y soldadura</td><td></td></tr>
<tr><td>Oxígeno y acetileno</td><td>Cilindro</td><td>Soldadura</td><td></td></tr>
<tr><td>Varilla de plata y fósforo-cobre, fundente</td><td>Libra / tubo</td><td>Soldadura</td><td></td></tr>
<tr><td>Filtros secadores y válvulas schrader</td><td>Unidad</td><td>Reparación</td><td></td></tr>
<tr><td>Aceite POE / mineral</td><td>Litro</td><td>Compresores</td><td></td></tr>
</tbody></table>
<p>D. Repuestos de alta rotación</p>
<table><thead><tr><th>Insumo</th><th>Unidad</th><th>Uso</th><th>Costo (L)</th></tr></thead><tbody>
<tr><td>Capacitores de trabajo y arranque (5 a 80 µF)</td><td>Unidad</td><td>Fallas de arranque</td><td></td></tr>
<tr><td>Contactores 2P / 3P y relés</td><td>Unidad</td><td>Unidades condensadoras</td><td></td></tr>
<tr><td>Motores de ventilador evaporadora y condensadora</td><td>Unidad</td><td>Reparación</td><td></td></tr>
<tr><td>Termostatos y sensores</td><td>Unidad</td><td>Refrigeración y A/C</td><td></td></tr>
<tr><td>Bombas de condensado</td><td>Unidad</td><td>Drenaje</td><td></td></tr>
<tr><td>Controles remotos universales</td><td>Unidad</td><td>Reposición</td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Juego de manómetros y mangueras</td><td>Juego</td><td>Medición de gas</td></tr><tr><td>Bomba de vacío y balanza digital</td><td>Unidad</td><td>Instalación y carga</td></tr><tr><td>Multímetro, pinza amperimétrica, termómetro</td><td>Unidad</td><td>Diagnóstico</td></tr><tr><td>Detector de fugas</td><td>Unidad</td><td>Diagnóstico</td></tr></tbody></table>
<p>Cortatubos, abocardador, dobladora y</p>
<table><tbody><tr><td>Juego</td><td>Instalación</td></tr></tbody></table>
<p>expansor</p>
<table><tbody><tr><td>Rotomartillo y brocas</td><td>Unidad</td><td>Instalación</td></tr></tbody></table>
<p>Hidrolavadora o bomba aspersora, aspiradora</p>
<table><tbody><tr><td>Unidad</td><td>Preventivo</td></tr></tbody></table>
<p>industrial</p>
<table><tbody><tr><td>Escaleras, andamio y arnés</td><td>Unidad</td><td>Trabajo en altura</td></tr><tr><td>EPP: casco, lentes, guantes, botas, chaleco</td><td>Por técnico</td><td>Todos</td></tr></tbody></table>