<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-SOL-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Evaluar el área</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Obtener el permiso y avisar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Verificar que no haya refrigerante</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Preparar la protección contra incendios</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Revisar el equipo de soldadura</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Usar equipo de protección</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Preparar las uniones</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Hacer circular nitrógeno</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Proteger los componentes sensibles</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Calentar y aplicar el aporte</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Dejar enfriar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Inspeccionar la unión</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Probar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Vigilar y cerrar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Solo suelde con el circuito sin refrigerante y con permiso de trabajo en caliente.</p>
<p>(cid:127) Extintor a mano y combustibles retirados o protegidos. Vigile el área al terminar.</p>
<p>(cid:127) Haga circular nitrógeno por el interior durante toda la soldadura.</p>
<p>(cid:127) No use ropa sintética. Gafas con filtro, guantes y calzado de seguridad.</p>
<p>(cid:127) No suelde en espacios cerrados sin ventilación ni acompañamiento.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Equipo de soldadura con antirretorno; Nitrógeno con regulador; Aporte y fundente; Extintor y manta ignífuga; Gafas con filtro, guantes y ropa de algodón; Paños húmedos; Cortador y escariador.</p>
<h2>Soldadura de tuberías con nitrógeno</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-SOL-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se sueldan tuberías de cobre de refrigeración de forma segura y limpia, con nitrógeno circulando y con prevención de incendios, para obtener uniones herméticas sin contaminar el circuito.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a toda soldadura fuerte (brasing) en tuberías y componentes de circuitos de refrigeración y aire acondicionado, en instalaciones, reparaciones y cambios de piezas.</p>
<p>Es un trabajo en caliente: requiere permiso de trabajo y competencia verificada. Solo se suelda cuando el circuito no contiene refrigerante.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Soldadura fuerte (brasing)</td><td>Unión de metales con un aporte que funde a alta temperatura.</td></tr>
<tr><td>Trabajo en caliente</td><td>Trabajo con llama, chispas o calor capaz de provocar un incendio.</td></tr>
<tr><td>Nitrógeno circulante</td><td>Flujo de nitrógeno por el interior para evitar óxido durante la soldadura.</td></tr>
<tr><td>Antirretorno y arrestallamas</td><td>Dispositivos que evitan que la llama retroceda por las mangueras.</td></tr>
<tr><td>Aporte</td><td>Varilla de metal que se funde para formar la unión.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según su competencia, aprueba cambios y repuestos y revisa el reporte.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y las autorizaciones del sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro del trabajo.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores, cargas y procedimientos del equipo.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Bloqueo, altura y trabajo en caliente.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Permiso de trabajo en caliente</td><td>Autorización del trabajo con llama.</td></tr>
<tr><td>Plan de emergencias</td><td>Incendio y quemaduras.</td></tr>
<tr><td>Inventario de equipo de protección</td><td>Gafas, guantes y ropa.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Evaluar el área → 2. Permiso y aviso → 3. Sin refrigerante → 4. Protección contra → 5. Revisar equipo → 6. Usar protección → 7. Preparar uniones → 8. Nitrógeno circulante → 9. Proteger componentes → 10. Calentar y aportar → 11. Enfriar e inspeccionar → 12. Probar y vigilar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Evaluar el área. Materiales combustibles cercanos, falsos techos, cables, aislamientos, grasa o polvo, ventilación y alarmas de incendio. Si hay riesgo que no se pueda controlar, no se suelda.</td><td>Técnico</td><td>Permiso de trabajo en caliente</td></tr>
<tr><td><strong>2</strong></td><td>Obtener el permiso y avisar. Permiso firmado por Operaciones. Avisar al cliente y, si hay detectores de humo, coordinar para evitar falsas alarmas sin dejar la zona desprotegida.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>3</strong></td><td>Verificar que no haya refrigerante. Solo se suelda con el circuito recuperado y a presión controlada. Seguir PRO-REC-01. El aceite residual puede arder: limpiar la zona.</td><td>Técnico</td><td>Bitácora</td></tr>
<tr><td><strong>4</strong></td><td>Preparar la protección contra incendios. Extintor a mano, manta ignífuga o pantallas, retirar o cubrir combustibles, y si hace falta una segunda persona como vigía.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>5</strong></td><td>Revisar el equipo de soldadura. Mangueras sin daños ni fugas, reguladores y manómetros en buen estado, válvulas antirretorno y arrestallamas, cilindros asegurados y vestimenta adecuada.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>6</strong></td><td>Usar equipo de protección. Gafas con filtro adecuado, guantes de soldador, ropa de algodón o resistente al fuego y calzado de seguridad. Sin ropa sintética.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>7</strong></td><td>Preparar las uniones. Cortar con cortador, escariar, limpiar el cobre y ajustar con la holgura correcta. Evitar uniones forzadas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Hacer circular nitrógeno. Con regulador, a bajo caudal, por el interior del tubo durante toda la soldadura, con una salida que evite presurizar el circuito.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Proteger los componentes sensibles. Válvulas, sensores, filtros y aislamientos con paños húmedos o protectores de calor. No dirigir la llama hacia ellos.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Calentar y aplicar el aporte. Calentar la unión de forma pareja hasta que el aporte funda por contacto con el metal caliente, no con la llama. Usar el aporte y fundente adecuados al material. No sobrecalentar.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Dejar enfriar. Sin enfriar bruscamente con agua; no mover la unión mientras solidifica. Limpiar los restos de fundente.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Inspeccionar la unión. Verificar que el aporte rodee la unión, sin huecos ni quemaduras. Repetir si es necesario.</td><td>Técnico</td><td>Fotos</td></tr>
<tr><td><strong>13</strong></td><td>Probar. Presurizar con nitrógeno seco según PRO-VAC-01 y comprobar la hermeticidad con solución jabonosa.</td><td>Técnico</td><td>Registro de prueba</td></tr>
<tr><td><strong>14</strong></td><td>Vigilar y cerrar. Cerrar las válvulas de los cilindros, dejar enfriar y vigilar el área durante ____ minutos después de terminar para detectar brasas o humo. Cerrar el permiso.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
</tbody></table>
<h3>8. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Combustibles cercanos que no se pueden retirar</td><td>No soldar; usar uniones mecánicas si el fabricante lo permite o reprogramar.</td></tr>
<tr><td>Falso techo o espacios ocultos</td><td>Proteger con mantas y pantallas, y vigilar el interior después de terminar.</td></tr>
<tr><td>Alarma de incendio o rociadores</td><td>Coordinar con el responsable del cliente antes; nunca desactivar sin autorización.</td></tr>
<tr><td>Viento o corrientes de aire</td><td>Proteger la llama y reprogramar si no se puede controlar.</td></tr>
<tr><td>Espacios cerrados o poco ventilados</td><td>Ventilar y no trabajar solo; el nitrógeno desplaza el oxígeno.</td></tr>
<tr><td>Cocinas con grasa</td><td>Limpiar y proteger las zonas, o evitar la soldadura sin medidas adicionales.</td></tr>
<tr><td>Tubería con aceite o restos</td><td>Limpiar o purgar antes de calentar; el aceite puede incendiarse.</td></tr>
</tbody></table>
<h3>9. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Incendio por chispas o llama</td><td>Permiso, extintor, protección y vigilancia posterior.</td></tr>
<tr><td>Quemaduras</td><td>Equipo de protección y orden en el área.</td></tr>
<tr><td>Contaminación del circuito con óxido</td><td>Nitrógeno circulante.</td></tr>
<tr><td>Explosión por gas en el circuito</td><td>Soldar solo sin refrigerante.</td></tr>
<tr><td>Asfixia por nitrógeno en espacios cerrados</td><td>Ventilación y no trabajar solo.</td></tr>
</tbody></table>
<h3>10. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Soldaduras con permiso de trabajo en caliente</td><td>Con permiso ÷ soldaduras</td><td>100 %</td></tr>
<tr><td>Uniones soldadas con prueba de hermeticidad</td><td>Con prueba ÷ uniones</td><td>100 %</td></tr>
<tr><td>Incendios o quemaduras</td><td>Número en el periodo</td><td>0</td></tr>
<tr><td>Fugas en uniones soldadas en ____ días</td><td>Número en el periodo</td><td>0</td></tr>
</tbody></table>
<h3>11. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>