<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-EME-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Recibir y registrar el aviso</td><td>Quien recibe</td></tr>
<tr><td>☐</td><td>2. Clasificar</td><td>Operaciones</td></tr>
<tr><td>☐</td><td>3. Dar instrucciones de seguridad</td><td>Operaciones</td></tr>
<tr><td>☐</td><td>4. Confirmar al cliente</td><td>Operaciones</td></tr>
<tr><td>☐</td><td>5. Asignar al técnico</td><td>Operaciones</td></tr>
<tr><td>☐</td><td>6. Salir y avisar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Llegar y evaluar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Aplicar la solución temporal</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Diagnosticar y reparar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Informar al cliente</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Registrar los tiempos</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Cerrar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Verificar el SLA</td><td>Operaciones</td></tr>
<tr><td>☐</td><td>14. Dar seguimiento</td><td>Operaciones</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) La urgencia no justifica saltarse la seguridad.</p>
<p>(cid:127) Si hay riesgo para personas, primero emergencias y evacuación.</p>
<p>(cid:127) Avise a Operaciones su ubicación, sobre todo si trabaja de noche.</p>
<p>(cid:127) Informe la tarifa de urgencia antes de empezar y pida aprobación para trabajos adicionales.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Teléfonos del plan de emergencias; Reporte de emergencia; Equipo de protección completo; Repuestos de emergencia; Detector de fugas; Linterna.</p>
<h2>Atención de emergencias de servicio</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-EME-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se recibe, prioriza, atiende y documenta una emergencia de servicio (equipo crítico detenido o riesgo para personas o producto), para responder rápido, de forma segura y cumplir lo acordado con el cliente.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a toda solicitud de atención urgente: fallas en cuartos fríos, equipos críticos, fugas de refrigerante, fallas eléctricas, y cualquier aviso fuera del horario normal o con tiempo de respuesta de emergencia en el contrato.</p>
<p>Se rige por el acuerdo de nivel de servicio (SLA) del cliente. Las emergencias que involucren una fuga grande o lesiones se atienden además con PRO-FUR-01 y PRO-INC-01.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Emergencia</td><td>Falla con riesgo para personas, para el producto o que detiene un equipo crítico.</td></tr>
<tr><td>Solución temporal</td><td>Medida para proteger al cliente mientras se hace la reparación definitiva.</td></tr>
<tr><td>Tiempo de respuesta</td><td>Tiempo desde el aviso hasta la confirmación y asignación.</td></tr>
<tr><td>Tiempo de atención</td><td>Tiempo desde el aviso hasta la llegada del técnico al sitio.</td></tr>
<tr><td>Tarifa de urgencia</td><td>Tarifa acordada para atenciones urgentes o fuera de horario.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Atiende la emergencia, aplica la solución, registra los tiempos y llena el reporte.</td></tr>
<tr><td>Operaciones</td><td>Recibe y clasifica el aviso, asigna al técnico, da seguimiento, informa al cliente y revisa el cumplimiento del SLA.</td></tr>
<tr><td>Quien recibe el aviso</td><td>Registra los datos y avisa a Operaciones de inmediato.</td></tr>
<tr><td>Cliente</td><td>Describe la situación, sigue las instrucciones de seguridad y da acceso.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Acuerdo de nivel de servicio</td><td>Tiempos acordados.</td></tr>
<tr><td>Reporte de emergencia</td><td>Registro de la atención.</td></tr>
<tr><td>Plan de emergencias</td><td>Teléfonos y acciones.</td></tr>
<tr><td>Orden de trabajo</td><td>Autorización del trabajo.</td></tr>
<tr><td>Registro de incidentes</td><td>Si hay lesiones o daños.</td></tr>
<tr><td>Tarifario</td><td>Tarifa de urgencia.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Recibir y registrar → 2. Clasificar → 3. Instrucciones de → 4. Confirmar al cliente seguridad → 5. Asignar técnico → 6. Salir y avisar → 7. Llegar y evaluar → 8. Solución temporal → 9. Diagnosticar y reparar → 10. Informar al cliente → 11. Registrar y cerrar → 12. Verificar SLA y seguir</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Recibir y registrar el aviso. Anotar cliente, sucursal, equipo, descripción, quién avisa, teléfono y la hora. Avisar a Operaciones en el acto.</td><td>Quien recibe</td><td>Reporte de emergencia</td></tr>
<tr><td><strong>2</strong></td><td>Clasificar. Equipo crítico detenido, riesgo para personas, riesgo para producto o fuga. Verificar el SLA y la prioridad del cliente.</td><td>Operaciones</td><td>Reporte de emergencia</td></tr>
<tr><td><strong>3</strong></td><td>Dar instrucciones de seguridad. Según el caso: apagar el equipo, ventilar y alejarse si hay olor o fuga, no tocar instalaciones dañadas, retirar o proteger el producto. Si hay peligro para las personas, llamar a emergencias.</td><td>Operaciones</td><td>Reporte de emergencia</td></tr>
<tr><td><strong>4</strong></td><td>Confirmar al cliente. Indicar el tiempo estimado de llegada y el nombre del técnico, dentro del tiempo de respuesta del SLA.</td><td>Operaciones</td><td>Mensaje al cliente</td></tr>
<tr><td><strong>5</strong></td><td>Asignar al técnico. El técnico competente más cercano y disponible, con el equipo y los repuestos que el caso exija. Si no hay técnico disponible, escalar a los socios.</td><td>Operaciones</td><td>Orden de trabajo</td></tr>
<tr><td><strong>6</strong></td><td>Salir y avisar. Salir de inmediato con lo necesario y avisar la hora de llegada. En la noche, avisar a Operaciones su ubicación y si trabaja solo.</td><td>Técnico</td><td>Aviso</td></tr>
<tr><td><strong>7</strong></td><td>Llegar y evaluar. Seguir PRO-LLE-01 de forma abreviada y no omitir seguridad por la urgencia: evaluar riesgos, bloquear energía y proteger a las personas.</td><td>Técnico</td><td>Reporte de emergencia</td></tr>
<tr><td><strong>8</strong></td><td>Aplicar la solución temporal. Proteger el producto y las personas: mover el producto, usar equipo de respaldo, aislar un equipo dañado o dejar un funcionamiento seguro y limitado.</td><td>Técnico</td><td>Reporte de emergencia</td></tr>
<tr><td><strong>9</strong></td><td>Diagnosticar y reparar. Seguir PRO-DIA-01 y el procedimiento de reparación que corresponda. Si requiere repuestos que no tiene, informar al cliente y coordinar su entrega con Operaciones.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Informar al cliente. Explicar la causa, la solución temporal y la definitiva, el costo (con la tarifa de urgencia) y los pasos siguientes. Aprobación escrita de trabajos adicionales.</td><td>Técnico</td><td>Aprobación de trabajo adicional</td></tr>
<tr><td><strong>11</strong></td><td>Registrar los tiempos. Aviso, confirmación, asignación, salida, llegada, solución temporal, solución definitiva y cierre.</td><td>Técnico</td><td>Reporte de emergencia</td></tr>
<tr><td><strong>12</strong></td><td>Cerrar. Pruebas finales, acta de conformidad y reporte completo, según PRO-CIE-01 y PRO-REP-01.</td><td>Técnico</td><td>Reporte, acta</td></tr>
<tr><td><strong>13</strong></td><td>Verificar el SLA. Comparar los tiempos reales con el SLA y registrar el cumplimiento. Si hubo incumplimiento, aplicar PRO-NC-01.</td><td>Operaciones</td><td>Registro del SLA</td></tr>
<tr><td><strong>14</strong></td><td>Dar seguimiento. Contactar al cliente después de ____ horas, programar la reparación definitiva si quedó pendiente y analizar la causa para evitar nuevas emergencias.</td><td>Operaciones</td><td>Seguimiento</td></tr>
</tbody></table>
<h3>8. PRIORIDADES DE EMERGENCIA</h3>
<table><thead><tr><th>Nivel</th><th>Situación</th><th>Primera acción</th></tr></thead><tbody>
<tr><td>Crítica</td><td>Riesgo para personas o fuga grande</td><td>Instrucciones de seguridad y servicios de emergencia si hace falta</td></tr>
<tr><td>Alta</td><td>Cuarto frío o equipo crítico detenido con producto en riesgo</td><td>Respuesta inmediata y protección del producto</td></tr>
<tr><td>Media</td><td>Equipo importante detenido sin riesgo inmediato</td><td>Atender dentro del tiempo del SLA</td></tr>
<tr><td>Baja</td><td>Falla que puede esperar</td><td>Programar como servicio normal</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>No hay técnico disponible</td><td>Escalar a los socios, ofrecer una alternativa (otro técnico o proveedor calificado) y mantener informado al cliente.</td></tr>
<tr><td>Aviso fuera de horario</td><td>Aplicar el procedimiento con el técnico de guardia y la tarifa de urgencia acordada.</td></tr>
<tr><td>Hay riesgo grave para personas</td><td>Evacuar, llamar a emergencias y aplicar PRO-FUR-01 y PRO-INC-01; el trabajo técnico espera.</td></tr>
<tr><td>Cliente sin contrato</td><td>Atender si hay capacidad, con tarifa de urgencia confirmada por escrito antes de empezar.</td></tr>
<tr><td>Varias emergencias a la vez</td><td>Priorizar por riesgo y comunicar los tiempos reales a cada cliente.</td></tr>
<tr><td>Técnico solo en la noche</td><td>Avisar su ubicación a Operaciones, mantener contacto y no hacer trabajos de alto riesgo sin acompañante.</td></tr>
<tr><td>Ruta o clima impiden llegar</td><td>Informar al cliente, dar instrucciones de seguridad y reasignar si es posible.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Retraso que causa pérdida de producto</td><td>Tiempos del SLA, priorización y solución temporal.</td></tr>
<tr><td>Accidente por apuro</td><td>No se omite seguridad por urgencia.</td></tr>
<tr><td>Falta de técnicos disponibles</td><td>Al menos 2 por zona y guardia acordada.</td></tr>
<tr><td>Cobros disputados</td><td>Tarifa informada y aprobada antes de empezar.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Emergencias dentro del SLA</td><td>Dentro del tiempo ÷ emergencias</td><td>‡ ____ %</td></tr>
<tr><td>Tiempo promedio de atención</td><td>Aviso fi llegada</td><td>Según SLA</td></tr>
<tr><td>Emergencias con reporte completo</td><td>Con reporte ÷ emergencias</td><td>100 %</td></tr>
<tr><td>Emergencias repetidas del mismo equipo</td><td>Repetidas ÷ total</td><td>Menos de ____ %</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>