<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-FUR-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Reconocer la fuga</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Protegerse y proteger a otros</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Eliminar fuentes de ignición</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Ventilar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Identificar el gas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Cerrar la fuente si es seguro</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Llamar a emergencias si hay riesgo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Atender a las personas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Delimitar la zona</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Medir el ambiente</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Reparar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Estimar y registrar la cantidad perdida</td><td>Operaciones</td></tr>
<tr><td>☐</td><td>13. Informar al cliente y a las autoridades</td><td>Operaciones</td></tr>
<tr><td>☐</td><td>14. Investigar y corregir</td><td>Operaciones</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Su seguridad primero: aléjese, evacúe y no entre sin protección ni ventilación.</p>
<p>(cid:127) Sin llamas ni chispas. No accione interruptores dentro de la zona.</p>
<p>(cid:127) El gas puede desplazar el oxígeno en sitios cerrados o bajos.</p>
<p>(cid:127) Con gas inflamable en cantidad, amoníaco o personas afectadas, llame a emergencias.</p>
<p>(cid:127) Mida el ambiente antes de volver a entrar.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Teléfonos de emergencia; Hoja de datos de seguridad; Detector de fugas calibrado; Señalización y cinta; Equipo de protección; Botiquín.</p>
<h2>Respuesta a fuga de refrigerante</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-FUR-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo actuar ante una fuga importante o accidental de refrigerante, para proteger a las personas, evitar incendios y emisiones, y controlar el evento hasta repararlo.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a toda fuga mayor o accidental de refrigerante durante un trabajo, en el transporte, en un almacén o en un equipo del cliente, incluidos cuartos fríos y cuartos de máquinas.</p>
<p>Los refrigerantes pueden desplazar el oxígeno, causar congelación por contacto y algunos son inflamables o tóxicos. Se consulta siempre la hoja de datos de seguridad del gas.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Fuga mayor</td><td>Escape súbito o abundante de refrigerante.</td></tr>
<tr><td>Desplazamiento de oxígeno</td><td>El gas llena el espacio y deja poco oxígeno, con riesgo de asfixia en lugares cerrados o bajos.</td></tr>
<tr><td>Hoja de datos de seguridad</td><td>Documento del proveedor con los riesgos y la respuesta a emergencias.</td></tr>
<tr><td>Fuente de ignición</td><td>Llama, chispa, calor o equipo eléctrico que puede encender un gas inflamable.</td></tr>
<tr><td>Zona de exclusión</td><td>Área que se cierra al paso de personas.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según su competencia, aprueba cambios y repuestos y revisa el reporte.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y las autorizaciones del sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Plan de emergencias</td><td>Teléfonos y acciones.</td></tr>
<tr><td>Hoja de datos de seguridad</td><td>Riesgos del gas.</td></tr>
<tr><td>Búsqueda y reparación de fugas</td><td>Reparación.</td></tr>
<tr><td>Incidentes y accidentes</td><td>Registro e investigación.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Cantidad perdida.</td></tr>
<tr><td>Detector de fugas</td><td>Medición del ambiente.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Reconocer la fuga → 2. Protegerse y evacuar → 3. Eliminar ignición → 4. Ventilar → 5. Identificar el gas → 6. Cerrar la fuente → 7. Llamar a emergencias → 8. Atender a personas → 9. Delimitar → 10. Medir el ambiente → 11. Reparar → 12. Informar e investigar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Reconocer la fuga. Silbido, niebla fría, olor, alarma, detector, síntomas en las personas o escarcha repentina.</td><td>Técnico</td><td>Reporte de incidente</td></tr>
<tr><td><strong>2</strong></td><td>Protegerse y proteger a otros. Alejarse de la zona, avisar a las personas y evacuarlas según la magnitud. No entrar al área sin protección ni sin ventilación.</td><td>Técnico</td><td>Reporte de incidente</td></tr>
<tr><td><strong>3</strong></td><td>Eliminar fuentes de ignición. Sin llamas ni chispas. No encender ni apagar interruptores dentro de la zona; si se puede cortar la energía, hacerlo desde afuera y de forma segura.</td><td>Técnico</td><td>Reporte de incidente</td></tr>
<tr><td><strong>4</strong></td><td>Ventilar. Abrir puertas y ventanas hacia el exterior si es seguro, y usar ventilación natural. No ventilar hacia zonas con personas.</td><td>Técnico</td><td>Reporte de incidente</td></tr>
<tr><td><strong>5</strong></td><td>Identificar el gas. Leer la placa del equipo o el cilindro y consultar la hoja de seguridad para saber si es inflamable, tóxico o solo asfixiante.</td><td>Técnico</td><td>Reporte de incidente</td></tr>
<tr><td><strong>6</strong></td><td>Cerrar la fuente si es seguro. Cerrar válvulas o aislar la sección solo si se puede hacer sin exponerse. Si no, esperar a personal capacitado.</td><td>Técnico</td><td>Reporte de incidente</td></tr>
<tr><td><strong>7</strong></td><td>Llamar a emergencias si hay riesgo. Si hay personas afectadas, gas inflamable en gran cantidad, espacios cerrados o amoníaco, llamar a bomberos y servicios de emergencia.</td><td>Técnico</td><td>Plan de emergencias</td></tr>
<tr><td><strong>8</strong></td><td>Atender a las personas. Llevar a las personas afectadas al aire fresco, mantener la calma, buscar atención médica en caso de mareo, tos, dificultad para respirar o contacto con el gas. En congelación por contacto, no frotar: aflojar la ropa y buscar atención.</td><td>Técnico</td><td>Reporte de incidente</td></tr>
<tr><td><strong>9</strong></td><td>Delimitar la zona. Señalizar y evitar el paso hasta que se compruebe que el ambiente es seguro.</td><td>Técnico</td><td>Fotos</td></tr>
<tr><td><strong>10</strong></td><td>Medir el ambiente. Con detector calibrado, antes de volver a entrar y de reanudar el trabajo.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Reparar. Seguir PRO-FUG-01 y PRO-REC-01. No se reanuda el trabajo hasta que la zona sea segura y la causa esté controlada.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Estimar y registrar la cantidad perdida. Estimar los kg perdidos y registrar en la bitácora el evento, el gas y las circunstancias.</td><td>Operaciones</td><td>Bitácora</td></tr>
<tr><td><strong>13</strong></td><td>Informar al cliente y a las autoridades. Explicar lo ocurrido al cliente por escrito y avisar a las autoridades ambientales o a la UTOH cuando corresponda. Informar a los socios.</td><td>Operaciones</td><td>Comunicación</td></tr>
<tr><td><strong>14</strong></td><td>Investigar y corregir. Abrir un registro según PRO-INC-01, encontrar la causa y abrir una no conformidad según PRO-NC-01.</td><td>Operaciones</td><td>Informe, no conformidad</td></tr>
</tbody></table>
<h3>8. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Gas inflamable o tóxico en cantidad</td><td>Evacuar, llamar a bomberos y no intentar controlarlo sin equipo y formación específicos.</td></tr>
<tr><td>Espacio cerrado, sótano o cuarto de máquinas</td><td>No entrar. El gas puede desplazar el oxígeno; ventilar desde afuera y esperar al personal capacitado.</td></tr>
<tr><td>Amoníaco u otro refrigerante especial</td><td>No intervenir; evacuar y llamar a bomberos y a personal especializado.</td></tr>
<tr><td>Cilindro con fuga dentro del vehículo</td><td>Detener en un lugar abierto, alejarse del vehículo, abrir puertas y llamar a emergencias.</td></tr>
<tr><td>Fuga en cuarto frío con personas dentro</td><td>Sacar a las personas de inmediato, ventilar y pedir ayuda; no entrar sin protección.</td></tr>
<tr><td>Personas con síntomas</td><td>Atención médica de inmediato, aunque parezcan leves.</td></tr>
<tr><td>Fuga en una zona pública o con muchas personas</td><td>Evacuar, avisar al responsable del lugar y a emergencias.</td></tr>
</tbody></table>
<h3>9. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Asfixia en espacios cerrados</td><td>No entrar, ventilar y evacuar.</td></tr>
<tr><td>Incendio o explosión con gas inflamable</td><td>Eliminar fuentes de ignición y llamar a emergencias.</td></tr>
<tr><td>Congelación por contacto</td><td>Protección personal y atención médica.</td></tr>
<tr><td>Emisión al ambiente</td><td>Controlar la fuente, registrar y avisar.</td></tr>
<tr><td>Pánico o mala respuesta</td><td>Plan de emergencias, teléfonos visibles y simulacros.</td></tr>
</tbody></table>
<h3>10. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Fugas mayores con registro completo</td><td>Con registro ÷ fugas mayores</td><td>100 %</td></tr>
<tr><td>Técnicos entrenados en la respuesta</td><td>Entrenados ÷ activos</td><td>100 %</td></tr>
<tr><td>Simulacros realizados</td><td>Realizados ÷ programados</td><td>‡ 1 por año</td></tr>
<tr><td>Lesiones por fugas</td><td>Número en el periodo</td><td>0</td></tr>
</tbody></table>
<h3>11. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>