<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-SEG-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>FECHA</strong></td><td></td><td><strong>RESPONSABLE</strong></td><td>Operaciones</td></tr></tbody></table>
<h3>OBJETIVO Y ALCANCE</h3>
<p>Proteger a técnicos, clientes y terceros durante instalaciones, mantenimientos y reparaciones. Aplica a todo trabajo de Control Total. Guía de referencia: NFPA 70E (seguridad eléctrica) y ASHRAE 15 (seguridad en refrigeración).</p>
<h3>EQUIPO DE PROTECCIÓN MÍNIMO</h3>
<table><thead><tr><th>Equipo</th><th>Cuándo</th></tr></thead><tbody>
<tr><td>Guantes dieléctricos y de trabajo</td><td>Trabajo eléctrico y manejo de piezas</td></tr>
<tr><td>Gafas de seguridad</td><td>Siempre; obligatorias con refrigerante</td></tr>
<tr><td>Calzado de seguridad</td><td>Siempre</td></tr>
<tr><td>Casco y arnés</td><td>Trabajo en altura o en techos</td></tr>
<tr><td>Mascarilla y guantes químicos</td><td>Limpieza con químicos y manejo de gas</td></tr>
</tbody></table>
<h3>PASOS</h3>
<p>Antes de empezar (cid:127) Leer la orden y evaluar los riesgos del sitio: altura, electricidad, espacios cerrados y terceros.</p>
<p>(cid:127) Avisar al responsable del cliente y señalizar el área.</p>
<p>(cid:127) Apagar el equipo y bloquear la energía en el tablero. Verificar con instrumento que no hay tensión. Durante el trabajo (cid:127) Usar escaleras firmes y puntos de anclaje; nunca trabajar solo en altura.</p>
<p>(cid:127) Recuperar el refrigerante antes de abrir el circuito. No exponer cilindros al calor ni a golpes.</p>
<p>(cid:127) Parar el trabajo si surge un riesgo no previsto y avisar a Operaciones. Al terminar (cid:127) Probar el equipo, retirar bloqueos y reponer tapas y protecciones.</p>
<p>(cid:127) Limpiar el área y retirar residuos.</p>
<p>(cid:127) Registrar incidentes y casi accidentes en el reporte.</p>
<h3>EN CASO DE EMERGENCIA</h3>
<table><thead><tr><th>Situación</th><th>Acción</th></tr></thead><tbody>
<tr><td>Fuga de refrigerante</td><td>Ventilar, evacuar a las personas y cerrar la válvula si es seguro. No usar llamas.</td></tr>
<tr><td>Descarga eléctrica</td><td>Cortar la energía sin tocar a la persona. Llamar a emergencias y dar primeros auxilios.</td></tr>
<tr><td>Caída o lesión</td><td>No mover a la persona si hay riesgo de lesión grave. Llamar a emergencias.</td></tr>
<tr><td>Quemadura o inhalación</td><td>Retirar de la zona, lavar o ventilar y buscar atención médica.</td></tr>
</tbody></table>
<table><tbody><tr><td><strong>EMERGENCIAS</strong></td><td>________</td><td><strong>OPERACIONES</strong></td><td>________</td></tr></tbody></table>
<h2>Análisis de riesgo del trabajo</h2>
<table><tbody><tr><td><strong>ORDEN</strong></td><td>OT-________</td><td><strong>FECHA</strong></td><td></td></tr><tr><td><strong>CLIENTE</strong></td><td></td><td><strong>SITIO</strong></td><td></td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>REVISÓ</strong></td><td></td></tr></tbody></table>
<h3>VERIFICACIÓN PREVIA</h3>
<table><thead><tr><th>Verificación</th><th>Sí</th><th>No</th><th>N/A</th><th>Observación</th></tr></thead><tbody>
<tr><td>Equipo de protección completo y en buen estado</td><td>☐</td><td>☐</td><td>☐</td><td></td></tr>
<tr><td>Energía apagada y bloqueada</td><td>☐</td><td>☐</td><td>☐</td><td></td></tr>
<tr><td>Ausencia de tensión comprobada</td><td>☐</td><td>☐</td><td>☐</td><td></td></tr>
<tr><td>Altura evaluada; anclaje o escalera segura</td><td>☐</td><td>☐</td><td>☐</td><td></td></tr>
<tr><td>Área señalizada y cliente informado</td><td>☐</td><td>☐</td><td>☐</td><td></td></tr>
<tr><td>Equipo de recuperación de refrigerante disponible</td><td>☐</td><td>☐</td><td>☐</td><td></td></tr>
<tr><td>Ventilación adecuada</td><td>☐</td><td>☐</td><td>☐</td><td></td></tr>
<tr><td>Botiquín y teléfono de emergencia a mano</td><td>☐</td><td>☐</td><td>☐</td><td></td></tr>
</tbody></table>
<h3>RIESGOS IDENTIFICADOS Y MEDIDAS</h3>
<table><thead><tr><th>Riesgo</th><th>Medida de control</th><th>Responsable</th></tr></thead><tbody>
<tr><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td></tr>
</tbody></table>
<table><thead><tr><th>INCIDENTES O CASI ACCIDENTES OCURRIDOS</th></tr></thead><tbody>
<tr><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Técnico</td><td>Operaciones</td></tr></tbody></table>