<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-SER-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se programa, ejecuta, revisa, documenta y entrega cada servicio de aire acondicionado y refrigeración, para que todos los trabajos se hagan con seguridad, calidad y evidencia, y el cliente reciba lo acordado.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a mantenimiento preventivo, reparaciones, instalaciones y emergencias, desde que se genera la orden de trabajo hasta el cierre, la entrega de documentos y el seguimiento al cliente.</p>
<p>Se complementa con los procedimientos de refrigerante (PRO-REF-01), trabajo seguro (PRO-SEG-01), garantías (PRO-GAR-01) y cobro (PRO-FIN-01).</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Orden de trabajo (OT)</td><td>Documento que autoriza y describe un trabajo: cliente, equipo, técnico, fecha y precio.</td></tr>
<tr><td>Reporte de servicio</td><td>Registro por equipo de mediciones, trabajo realizado, repuestos, fotos y observaciones.</td></tr>
<tr><td>Revisión de calidad</td><td>Control de Operaciones antes de cerrar la orden.</td></tr>
<tr><td>Acta de conformidad</td><td>Firma del cliente que confirma el trabajo.</td></tr>
<tr><td>Trabajo adicional</td><td>Trabajo no incluido en la orden, que se aprueba por escrito antes de hacerse.</td></tr>
<tr><td>Orden cerrada</td><td>Orden con reporte completo, revisión aprobada y acta firmada.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Operaciones</td><td>Programa, asigna, revisa la calidad, atiende hallazgos y garantías y cierra las órdenes.</td></tr>
<tr><td>Técnico</td><td>Ejecuta el trabajo con seguridad, llena el reporte, toma fotos, recoge la firma y entrega documentos.</td></tr>
<tr><td>Finanzas</td><td>Factura al cliente y paga al técnico al cerrarse la orden.</td></tr>
<tr><td>Comercial</td><td>Atiende la relación con el cliente, informa cambios y da seguimiento.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Orden de trabajo</td><td>Autoriza el trabajo.</td></tr>
<tr><td>Ficha de equipo e historial</td><td>Antecedentes del equipo.</td></tr>
<tr><td>Listas de verificación por tipo de equipo</td><td>Guía del trabajo.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Para trabajo eléctrico o en altura.</td></tr>
<tr><td>Reporte de servicio</td><td>Evidencia del trabajo.</td></tr>
<tr><td>Aprobación de trabajos adicionales</td><td>Cambios de alcance.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Revisión de calidad</td><td>Control antes del cierre.</td></tr>
<tr><td>Acta de conformidad y certificado de garantía</td><td>Entrega al cliente.</td></tr>
<tr><td>Reporte de emergencia</td><td>Atención de urgencias.</td></tr>
<tr><td>Entrega de instalación</td><td>Cierre de instalaciones.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Programar → 2. Asignar → 3. Preparar → 4. Llegar y fotos → 5. Bloquear energía → 6. Ejecutar el trabajo → 7. Pruebas y limpieza → 8. Reporte → 9. Revisión de calidad → 10. Conformidad → 11. Cerrar orden → 12. Seguimiento</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Revisar y programar la orden. Confirmar cliente, equipos, historial, alcance y prioridad. Programar la fecha con el cliente y avisarle con ____ días de anticipación. Emergencias: asignar de inmediato según el SLA.</td><td>Operaciones</td><td>Orden OT-</td></tr>
<tr><td><strong>2</strong></td><td>Asignar al técnico. Según competencia, disponibilidad y cercanía. El técnico confirma en ____ horas; si no, se reasigna.</td><td>Operaciones</td><td>Orden asignada</td></tr>
<tr><td><strong>3</strong></td><td>Prepararse. Revisar el historial del equipo y reportes anteriores, preparar herramientas, repuestos y materiales autorizados, verificar el equipo de protección y, si hay riesgo, tener el permiso de trabajo.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>4</strong></td><td>Llegar y presentarse. Identificarse como parte de Control Total, confirmar con el contacto en sitio, cumplir las normas de ingreso del cliente, evaluar los riesgos del lugar y tomar las fotos de antes.</td><td>Técnico</td><td>Fotos antes</td></tr>
<tr><td><strong>5</strong></td><td>Preparar el equipo. Confirmar que el equipo es el de la orden. Apagar y bloquear la energía antes de intervenir y comprobar que no hay tensión, según PRO-SEG-01.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>6</strong></td><td>Ejecutar el mantenimiento. Seguir la lista del tipo de equipo. Mediciones antes de intervenir, limpieza y revisiones, mediciones después y fotos. No abrir un circuito sin recuperar el gas (PRO-REF-01).</td><td>Técnico</td><td>Reporte, lista de verificación</td></tr>
<tr><td><strong>7</strong></td><td>Ejecutar la reparación. Diagnosticar, informar al cliente el hallazgo y el costo, y pedir aprobación escrita de los trabajos adicionales antes de hacerlos. Reparar, probar y registrar la causa de la falla.</td><td>Técnico</td><td>Reporte, trabajo adicional</td></tr>
<tr><td><strong>8</strong></td><td>Ejecutar la instalación. Según el contrato y las instrucciones del fabricante: base, tubería, aislamiento, drenaje, conexiones, vacío, carga y pruebas finales. Capacitar al cliente en el uso.</td><td>Técnico</td><td>Entrega de instalación</td></tr>
<tr><td><strong>9</strong></td><td>Atender la emergencia. Asegurar el sitio, aplicar solución temporal si hace falta, resolver la causa y llenar el reporte de emergencia con los tiempos reales.</td><td>Técnico</td><td>Reporte de emergencia</td></tr>
<tr><td><strong>10</strong></td><td>Pruebas y orden final. Comprobar el funcionamiento con las mediciones finales, retirar bloqueos, reponer protecciones y dejar el área limpia. Fotos después.</td><td>Técnico</td><td>Fotos después</td></tr>
<tr><td><strong>11</strong></td><td>Completar el reporte. Llenar el reporte en la plataforma el mismo día, con mediciones, trabajo realizado, repuestos, refrigerante y observaciones. Reporte incompleto = trabajo no terminado.</td><td>Técnico</td><td>Reporte de servicio</td></tr>
<tr><td><strong>12</strong></td><td>Revisar la calidad. Dentro de ____ horas revisar el reporte con el formato de revisión. Aprobar, aprobar con observaciones o devolver al técnico con las correcciones.</td><td>Operaciones</td><td>Revisión de calidad</td></tr>
<tr><td><strong>13</strong></td><td>Recoger la conformidad. Explicar el trabajo y las recomendaciones, y obtener nombre y firma de quien recibe en el acta. Entregar o enviar el certificado de garantía.</td><td>Técnico y cliente</td><td>Acta, garantía</td></tr>
<tr><td><strong>14</strong></td><td>Cerrar la orden. Cerrar solo si hay reporte completo, revisión aprobada y acta firmada. Enviar los documentos al cliente en PDF y avisar a Finanzas.</td><td>Operaciones</td><td>Orden cerrada</td></tr>
<tr><td><strong>15</strong></td><td>Facturar y pagar. Facturar al cliente y pagar al técnico según PRO-FIN-01.</td><td>Finanzas</td><td>Factura, comprobante</td></tr>
<tr><td><strong>16</strong></td><td>Dar seguimiento. Enviar la encuesta, registrar los hallazgos en el historial del equipo, programar el próximo mantenimiento y atender las recomendaciones pendientes.</td><td>Comercial y Operaciones</td><td>Encuesta, calendario</td></tr>
</tbody></table>
<h3>8. CRITERIOS DE ACEPTACIÓN DEL SERVICIO</h3>
<table><thead><tr><th>Tipo</th><th>Criterio para considerarlo terminado</th></tr></thead><tbody>
<tr><td>Mantenimiento</td><td>Lista completa, mediciones dentro de rango, fotos antes y después, firma del cliente.</td></tr>
<tr><td>Reparación</td><td>Falla corregida y comprobada, causa registrada, repuestos anotados, garantía entregada.</td></tr>
<tr><td>Instalación</td><td>Pruebas finales aprobadas, capacitación al cliente, acta de entrega y garantía.</td></tr>
<tr><td>Emergencia</td><td>Equipo operando o en solución temporal documentada, tiempos registrados y plan de seguimiento.</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>El cliente no está o no da acceso</td><td>Esperar ____ minutos, llamar al contacto, registrar con foto y reprogramar. Se puede cobrar la visita según los términos.</td></tr>
<tr><td>El equipo no coincide con la orden</td><td>No intervenir, avisar a Operaciones y corregir la orden o el inventario.</td></tr>
<tr><td>Se encuentra un riesgo grave</td><td>Apagar el equipo, informar al cliente por escrito y no volver a energizar hasta corregirlo.</td></tr>
<tr><td>Falta un repuesto</td><td>Dejar la orden en espera, informar al cliente y programar la reposición.</td></tr>
<tr><td>El cliente rechaza un trabajo adicional</td><td>Registrar el hallazgo y el rechazo con firma del cliente, con las consecuencias explicadas.</td></tr>
<tr><td>El cliente no quiere firmar</td><td>Registrar el motivo, enviar el reporte por escrito y avisar a Operaciones.</td></tr>
<tr><td>Sin conexión a internet</td><td>Llenar el reporte sin conexión y sincronizar al recuperar la señal; en último caso, usar el formato en papel.</td></tr>
<tr><td>Se daña algo durante el trabajo</td><td>Detener, avisar de inmediato, registrar con fotos y abrir no conformidad según PRO-NC-01.</td></tr>
<tr><td>Reclamo en el sitio</td><td>Escuchar, registrar y escalar a Operaciones según PRO-GAR-01.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Accidente eléctrico o de altura</td><td>Permiso de trabajo, bloqueo y protección, según PRO-SEG-01.</td></tr>
<tr><td>Trabajo mal hecho</td><td>Listas de verificación, revisión de calidad y garantía.</td></tr>
<tr><td>Fuga de gas al ambiente</td><td>Recuperación y bitácora, según PRO-REF-01.</td></tr>
<tr><td>Reportes incompletos o falsos</td><td>Revisión de Operaciones, fotos y evaluación del técnico.</td></tr>
<tr><td>Daños al equipo del cliente</td><td>Cuidado en el trabajo, aviso inmediato y reparación sin costo.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Mantenimientos en fecha</td><td>Visitas hechas en la fecha ÷ programadas</td><td>____ %</td></tr>
<tr><td>Tiempo de respuesta a emergencias</td><td>Aviso fi llegada, promedio</td><td>Según SLA</td></tr>
<tr><td>Órdenes con documentación completa</td><td>Con reporte, fotos y firma ÷ cerradas</td><td>100 %</td></tr>
<tr><td>Devoluciones por revisión de calidad</td><td>Devueltas ÷ revisadas</td><td>Menos de ____ %</td></tr>
<tr><td>Reincidencia de fallas</td><td>Equipos con falla repetida en ____ días ÷ atendidos</td><td>Menos de ____ %</td></tr>
<tr><td>Satisfacción del cliente</td><td>Promedio de encuestas</td><td>‡ 4,0</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>