<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-RES-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Establecer cómo se identifican, separan, almacenan, transportan y entregan los residuos que genera el trabajo de aire acondicionado y refrigeración, para proteger el ambiente y la salud y cumplir la normativa aplicable.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a todos los residuos de los servicios de Control Total: refrigerante recuperado, aceite usado, filtros y paños contaminados, equipos y compresores desechados, piezas y componentes eléctricos, envases de químicos, aguas de lavado y chatarra.</p>
<p>El refrigerante se maneja además según PRO-REF-01. Antes de aplicar este procedimiento se confirma con la municipalidad y la autoridad ambiental qué exigen para cada residuo.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Residuo</td><td>Material que ya no se usa y debe manejarse o desecharse.</td></tr>
<tr><td>Residuo peligroso</td><td>Residuo con riesgo para las personas o el ambiente, como aceites, químicos o piezas contaminadas.</td></tr>
<tr><td>Segregación</td><td>Separar los residuos por tipo desde donde se generan.</td></tr>
<tr><td>Gestor autorizado</td><td>Empresa autorizada para recibir, tratar o reciclar un tipo de residuo.</td></tr>
<tr><td>Chatarra</td><td>Metales como cobre o aluminio que pueden reciclarse.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Operaciones</td><td>Responsable del procedimiento: define los gestores, controla el almacenamiento y revisa los registros.</td></tr>
<tr><td>Técnico</td><td>Separa, rotula, transporta y entrega los residuos del trabajo.</td></tr>
<tr><td>Finanzas</td><td>Archiva los comprobantes de entrega y controla las ventas de chatarra.</td></tr>
<tr><td>Los tres socios</td><td>Revisan el procedimiento y aprueban gestores y excepciones.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Política de refrigerantes y ambiente</td><td>Reglas generales.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas recuperado y entregado.</td></tr>
<tr><td>Comprobante de entrega de residuos</td><td>Prueba de entrega al gestor.</td></tr>
<tr><td>Reporte de servicio</td><td>Residuos generados por orden.</td></tr>
<tr><td>Procedimiento de trabajo seguro</td><td>Protección personal.</td></tr>
<tr><td>Registro de incidentes</td><td>Derrames y fugas.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Clasificar → 2. Elegir gestores → 3. Separar en sitio → 4. Proteger el entorno → 5. Transportar → 6. Almacenar → 7. Entregar con → 8. Reciclar chatarra comprobante → 9. Inspeccionar → 10. Capacitar → 11. Atender derrames → 12. Revisión anual</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Identificar y clasificar. Hacer una lista de los residuos de cada tipo de servicio y clasificarlos en refrigerante, aceite y líquidos, filtros y paños contaminados, equipos y piezas, envases y chatarra.</td><td>Operaciones</td><td>Lista de residuos</td></tr>
<tr><td><strong>2</strong></td><td>Elegir gestores. Buscar empresas o proveedores autorizados para recibir cada tipo. Verificar su autorización y pedir comprobante de entrega.</td><td>Operaciones</td><td>Lista de gestores</td></tr>
<tr><td><strong>3</strong></td><td>Separar en el sitio. Separar al generar el residuo, en recipientes rotulados y cerrados. No mezclar aceites, químicos y refrigerante. No botar nada en el drenaje, la basura común ni la calle.</td><td>Técnico</td><td>Reporte de servicio</td></tr>
<tr><td><strong>4</strong></td><td>Proteger el entorno. Usar bandejas y paños para evitar derrames, y recoger el agua de lavado de serpentines si lleva químicos.</td><td>Técnico</td><td>Fotos del trabajo</td></tr>
<tr><td><strong>5</strong></td><td>Transportar. Recipientes cerrados y asegurados, fuera de la cabina, lejos de fuentes de calor.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>6</strong></td><td>Almacenar temporalmente. En un área ventilada y cubierta, con piso impermeable, rotulada y lejos de llamas. Los recipientes llenos no se acumulan más de ____ días.</td><td>Operaciones</td><td>Inspección mensual</td></tr>
<tr><td><strong>7</strong></td><td>Entregar a gestores. Entregar con cantidades y tipo, y recibir el comprobante firmado. Los equipos viejos se entregan sin refrigerante ni aceite.</td><td>Operaciones</td><td>Comprobante de entrega</td></tr>
<tr><td><strong>8</strong></td><td>Reciclar la chatarra. Vender la chatarra de cobre y aluminio solo a recicladores formales, con comprobante, y registrar el ingreso.</td><td>Finanzas</td><td>Comprobante de venta</td></tr>
<tr><td><strong>9</strong></td><td>Inspeccionar. Cada mes, revisar el área de almacenamiento, los rótulos y los registros.</td><td>Operaciones</td><td>Lista de inspección</td></tr>
<tr><td><strong>10</strong></td><td>Capacitar. Enseñar a los técnicos a clasificar, rotular y entregar residuos, y a actuar ante un derrame.</td><td>Operaciones</td><td>Registro de capacitaciones</td></tr>
<tr><td><strong>11</strong></td><td>Atender derrames. Contener con material absorbente, ventilar, proteger a las personas, recoger y entregar como residuo peligroso. Registrar el incidente.</td><td>Operaciones</td><td>Reporte de incidente</td></tr>
<tr><td><strong>12</strong></td><td>Revisar cada año. Comprobar nuevos requisitos legales y mejorar el procedimiento.</td><td>Los tres socios</td><td>Minuta</td></tr>
</tbody></table>
<h3>8. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Derrame de aceite o químicos</td><td>Detener el trabajo, evitar que llegue al drenaje, absorber, recoger como residuo peligroso y registrar.</td></tr>
<tr><td>El cliente quiere quedarse con el equipo viejo</td><td>Permitirlo solo después de recuperar el gas y el aceite, y dejar constancia firmada.</td></tr>
<tr><td>Residuo desconocido</td><td>No manipular; separar, rotular y consultar a Operaciones o al gestor.</td></tr>
<tr><td>Equipo con refrigerante</td><td>No se mueve ni se desecha hasta recuperar el gas, según PRO-REF-01.</td></tr>
<tr><td>No hay gestor autorizado para un residuo</td><td>Almacenar con seguridad y consultar a la autoridad ambiental o municipal.</td></tr>
<tr><td>Servicio en sitio del cliente con sus propias reglas</td><td>Cumplir la regla más exigente y coordinar con el responsable del cliente.</td></tr>
</tbody></table>
<h3>9. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Contaminación por derrames o mala disposición</td><td>Segregación, bandejas, absorbentes y entrega a gestores autorizados.</td></tr>
<tr><td>Multas o incumplimiento ambiental</td><td>Comprobantes, consulta a las autoridades y revisión anual.</td></tr>
<tr><td>Accidentes por residuos peligrosos</td><td>Rotulado, protección personal y capacitación.</td></tr>
<tr><td>Venta de chatarra sin control</td><td>Compradores formales y comprobantes.</td></tr>
</tbody></table>
<h3>10. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Entregas con comprobante</td><td>Con comprobante ÷ entregas</td><td>100 %</td></tr>
<tr><td>Inspecciones mensuales realizadas</td><td>Hechas ÷ programadas</td><td>100 %</td></tr>
<tr><td>Derrames o incidentes</td><td>Número en el periodo</td><td>0</td></tr>
<tr><td>Técnicos capacitados</td><td>Capacitados ÷ activos</td><td>100 %</td></tr>
</tbody></table>
<h3>11. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>