<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-INS-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Asegurar que los instrumentos usados para medir presión, temperatura, electricidad, peso y vacío estén identificados, calibrados y en buen estado, para que las mediciones de los reportes sean confiables.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a los instrumentos de medición de Control Total y de los técnicos independientes que los usan en los trabajos: manómetros, multímetros, pinzas amperimétricas, termómetros, balanzas de refrigerante, vacuómetros y detectores de fugas.</p>
<p>Los instrumentos propios del técnico deben cumplir este procedimiento para poder usarse en los trabajos de Control Total.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Calibración</td><td>Comparación de un instrumento con un patrón de referencia para conocer y corregir su error.</td></tr>
<tr><td>Verificación interna</td><td>Comprobación sencilla de que el instrumento sigue funcionando bien entre calibraciones.</td></tr>
<tr><td>Tolerancia</td><td>Error máximo aceptable.</td></tr>
<tr><td>Patrón</td><td>Instrumento de referencia de mayor exactitud.</td></tr>
<tr><td>Fuera de tolerancia</td><td>Instrumento cuyo error supera el aceptable.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Operaciones</td><td>Responsable del procedimiento: lleva el listado, programa calibraciones, verifica y retira instrumentos.</td></tr>
<tr><td>Técnico</td><td>Cuida el instrumento, lo verifica antes de usarlo y reporta daños o dudas.</td></tr>
<tr><td>Finanzas</td><td>Paga calibraciones y archiva los certificados.</td></tr>
<tr><td>Los tres socios</td><td>Aprueban compras de instrumentos y de patrones.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Control de instrumentos de medición</td><td>Listado, calibraciones y verificaciones.</td></tr>
<tr><td>Reporte de servicio</td><td>Mediciones realizadas.</td></tr>
<tr><td>Certificados de calibración</td><td>Prueba de la calibración.</td></tr>
<tr><td>Formato de no conformidad</td><td>Si hay mediciones afectadas.</td></tr>
<tr><td>Registro de capacitaciones</td><td>Uso correcto.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Listar e identificar → 2. Definir frecuencia → 3. Calibrar → 4. Evaluar resultado → 5. Verificar antes de usar → 6. Verificación interna → 7. Cuidar y guardar → 8. Reportar daños → 9. Actuar si falla → 10. Reponer o dar de baja → 11. Revisión anual → 12. Archivar certificados</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Listar e identificar. Registrar cada instrumento con ID, tipo, marca, serie, rango, tolerancia, responsable y ubicación. Pegar etiqueta con ID y fecha de próxima calibración.</td><td>Operaciones</td><td>Control de instrumentos</td></tr>
<tr><td><strong>2</strong></td><td>Definir frecuencia. Fijar cada cuántos meses se calibra cada tipo según el fabricante, el uso y el riesgo. Los más críticos (balanza, manómetros, multímetro) con menor intervalo.</td><td>Operaciones</td><td>Plan de calibración</td></tr>
<tr><td><strong>3</strong></td><td>Calibrar. Enviar a un laboratorio o proveedor que emita certificado trazable, o calibrar contra un patrón. Archivar el certificado.</td><td>Operaciones</td><td>Certificado</td></tr>
<tr><td><strong>4</strong></td><td>Evaluar el resultado. Si el error está dentro de la tolerancia, se etiqueta y vuelve al uso. Si no, se ajusta, se repara o se retira.</td><td>Operaciones</td><td>Control de instrumentos</td></tr>
<tr><td><strong>5</strong></td><td>Verificar antes del uso. Comprobar visualmente el estado, el cero del manómetro, la batería del multímetro y la lectura contra una referencia simple. Si hay dudas, no se usa.</td><td>Técnico</td><td>Verificación</td></tr>
<tr><td><strong>6</strong></td><td>Hacer verificaciones internas. Cada ____ meses comparar con un patrón o referencia (por ejemplo, termómetros en hielo y agua, balanza con una masa conocida) y anotar el resultado.</td><td>Operaciones</td><td>Verificación interna</td></tr>
<tr><td><strong>7</strong></td><td>Cuidar y guardar. Transportar en estuche, evitar golpes, calor y humedad, y limpiar después de usar.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>8</strong></td><td>Reportar daños. Si se cae, se golpea o da lecturas dudosas, se retira de inmediato y se avisa a Operaciones.</td><td>Técnico</td><td>Aviso</td></tr>
<tr><td><strong>9</strong></td><td>Actuar si está fuera de tolerancia. Retirar y etiquetar “fuera de servicio”. Revisar los trabajos hechos desde la última verificación buena y, si las mediciones se vieron afectadas, avisar a los clientes y corregir.</td><td>Operaciones</td><td>No conformidad</td></tr>
<tr><td><strong>10</strong></td><td>Reponer y dar de baja. Comprar un reemplazo si es necesario y dar de baja el instrumento retirado, anotando el motivo.</td><td>Operaciones</td><td>Control de instrumentos</td></tr>
<tr><td><strong>11</strong></td><td>Revisar cada año. Revisar el estado del parque de instrumentos y las necesidades de compra.</td><td>Los tres socios</td><td>Minuta</td></tr>
</tbody></table>
<h3>8. FRECUENCIAS SUGERIDAS (A CONFIRMAR CON EL FABRICANTE)</h3>
<table><thead><tr><th>Instrumento</th><th>Calibración</th><th>Verificación interna</th></tr></thead><tbody>
<tr><td>Manómetros y juego de manómetros</td><td>Cada ____ meses</td><td>Cada ____ meses</td></tr>
<tr><td>Multímetro y pinza amperimétrica</td><td>Cada ____ meses</td><td>Cada ____ meses</td></tr>
<tr><td>Termómetros</td><td>Cada ____ meses</td><td>Cada ____ meses</td></tr>
<tr><td>Balanza de refrigerante</td><td>Cada ____ meses</td><td>Cada ____ meses</td></tr>
<tr><td>Vacuómetro</td><td>Cada ____ meses</td><td>Cada ____ meses</td></tr>
<tr><td>Detector de fugas</td><td>Según fabricante</td><td>Cada ____ meses</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Instrumento propio del técnico sin certificado</td><td>No se usa en trabajos de Control Total hasta presentar el certificado o ser verificado contra un patrón.</td></tr>
<tr><td>Calibración vencida durante un trabajo</td><td>Se usa solo un instrumento de respaldo vigente; si no hay, se pospone la medición.</td></tr>
<tr><td>Medición dudosa en el campo</td><td>Repetir con otro instrumento y anotar la diferencia.</td></tr>
<tr><td>Se rompe el instrumento en un trabajo</td><td>Registrar, usar el de respaldo y completar el reporte indicando lo ocurrido.</td></tr>
<tr><td>No hay laboratorio de calibración cercano</td><td>Usar un patrón interno verificado y programar el envío a un laboratorio.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Mediciones erróneas que afecten el diagnóstico</td><td>Calibración y verificación periódicas.</td></tr>
<tr><td>Carga incorrecta de refrigerante por una balanza mala</td><td>Balanza con calibración y verificación frecuente.</td></tr>
<tr><td>Uso de instrumentos vencidos</td><td>Etiquetas con fecha y listado con alertas.</td></tr>
<tr><td>Instrumentos dañados sin reportar</td><td>Cultura de reporte y verificación antes del uso.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Instrumentos con calibración vigente</td><td>Vigentes ÷ total</td><td>100 %</td></tr>
<tr><td>Verificaciones internas realizadas</td><td>Hechas ÷ programadas</td><td>100 %</td></tr>
<tr><td>Instrumentos fuera de tolerancia</td><td>Número en el periodo</td><td>0</td></tr>
<tr><td>Trabajos con mediciones afectadas</td><td>Número en el periodo</td><td>0</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>