<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-LOTO-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Identificar las fuentes de energía</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Avisar a los afectados</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Apagar el equipo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Aislar de la fuente</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Bloquear y etiquetar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Comprobar ausencia de tensión</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Descargar la energía almacenada</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Trabajar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Preparar el retiro del bloqueo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Retirar el bloqueo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Energizar y probar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Registrar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Nunca trabaje en un equipo energizado salvo la excepción autorizada. Bloquee y compruebe sin tensión.</p>
<p>(cid:127) Pruebe su multímetro en una fuente conocida antes y después de medir.</p>
<p>(cid:127) Los capacitores guardan carga aunque el equipo esté apagado: descárguelos y verifique.</p>
<p>(cid:127) Cada persona usa su propio candado. Nunca retire el de otra persona.</p>
<p>(cid:127) Si no está seguro del breaker, no intervenga.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Candados y etiquetas; Multímetro verificado; Guantes dieléctricos; Herramientas aisladas; Esquema del equipo; Permiso de trabajo.</p>
<h2>Bloqueo y etiquetado de energía (LOTO)</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-LOTO-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Establecer cómo se aísla y bloquea la energía de un equipo antes de intervenirlo, para evitar que se energice o libere energía acumulada mientras alguien trabaja en él.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a todo mantenimiento, reparación o instalación en equipos con energía eléctrica, presión de refrigerante, partes giratorias u otra energía peligrosa.</p>
<p>Toma como guía la norma NFPA 70E y las normas laborales aplicables. Las mediciones con el equipo energizado solo las hacen técnicos con competencia nivel avanzado, siguiendo el procedimiento de la excepción correspondiente.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Energía peligrosa</td><td>Eléctrica, de presión, térmica, mecánica o almacenada, capaz de causar daño.</td></tr>
<tr><td>Bloqueo</td><td>Colocar un candado en el dispositivo de corte para impedir su cierre.</td></tr>
<tr><td>Etiquetado</td><td>Colocar una etiqueta con nombre, fecha y motivo en el dispositivo bloqueado.</td></tr>
<tr><td>Ausencia de tensión</td><td>Comprobación con instrumento de que no hay voltaje.</td></tr>
<tr><td>Energía almacenada</td><td>Energía que permanece después de apagar, como capacitores, presión o piezas en movimiento.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según competencia, revisa el reporte y resuelve dudas.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y un responsable en el sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Permiso de trabajo de riesgo</td><td>Registro del bloqueo.</td></tr>
<tr><td>Procedimiento de trabajo seguro</td><td>Seguridad general.</td></tr>
<tr><td>Matriz de competencias</td><td>Quién puede trabajar con electricidad.</td></tr>
<tr><td>Inventario de equipo de protección</td><td>Guantes dieléctricos y herramientas aisladas.</td></tr>
<tr><td>Registro de capacitaciones</td><td>Formación en seguridad eléctrica.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Identificar energías → 2. Avisar → 3. Apagar el equipo → 4. Aislar de la fuente → 5. Bloquear y etiquetar → 6. Probar sin tensión → 7. Descargar energía → 8. Trabajar → 9. Preparar retiro → 10. Retirar el bloqueo → 11. Energizar y probar → 12. Registrar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Identificar las fuentes de energía. Eléctrica (tablero, seccionador, breaker), presión del refrigerante, ventiladores y compresor, y energía almacenada. Revisar el esquema del equipo.</td><td>Técnico</td><td>Análisis de riesgo</td></tr>
<tr><td><strong>2</strong></td><td>Avisar a los afectados. Informar al responsable del cliente y a quienes usan el equipo que será apagado y bloqueado.</td><td>Técnico</td><td>Aviso</td></tr>
<tr><td><strong>3</strong></td><td>Apagar el equipo. Primero con el control o el termostato y luego en el interruptor del equipo, siguiendo el orden normal de apagado.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>4</strong></td><td>Aislar de la fuente. Abrir el breaker o seccionador que alimenta al equipo. Si no se identifica con certeza, consultar el esquema o al responsable de electricidad del cliente. Nunca adivinar.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>5</strong></td><td>Bloquear y etiquetar. Colocar el candado personal y la etiqueta con nombre, fecha, orden y teléfono. Cada persona que trabaje pone su propio candado. La llave la guarda quien bloquea.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>6</strong></td><td>Comprobar ausencia de tensión. Con el multímetro: probar primero en una fuente conocida, medir entre fases y entre fase y tierra en el punto de trabajo, y volver a probar el multímetro en la fuente conocida. Solo así se considera sin tensión.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>7</strong></td><td>Descargar la energía almacenada. Descargar capacitores con la herramienta y el método indicados por el fabricante, y verificar con el multímetro. Aliviar presiones y asegurar partes que puedan moverse.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>8</strong></td><td>Trabajar. Realizar el trabajo manteniendo el bloqueo. Si se interrumpe y se vuelve, repetir la comprobación de ausencia de tensión.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Preparar el retiro del bloqueo. Terminar el trabajo, retirar herramientas y materiales, reponer tapas y protecciones y comprobar que nadie está en contacto con el equipo.</td><td>Técnico</td><td>Lista de cierre</td></tr>
<tr><td><strong>10</strong></td><td>Retirar el bloqueo. Cada persona retira su propio candado. Nunca se retira el candado de otra persona.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>11</strong></td><td>Energizar y probar. Avisar, cerrar el breaker, arrancar el equipo y comprobar el funcionamiento y las mediciones.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Registrar. Anotar en el permiso de trabajo los puntos de energía bloqueados, los candados y la hora de retiro.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
</tbody></table>
<h3>8. QUIÉN PUEDE HACER QUÉ</h3>
<table><thead><tr><th>Tarea</th><th>Quién</th><th>Condición</th></tr></thead><tbody>
<tr><td>Apagar y bloquear el equipo</td><td>Técnico competente</td><td>Con candado propio y etiqueta</td></tr>
<tr><td>Comprobar ausencia de tensión</td><td>Técnico competente</td><td>Con multímetro verificado y EPP</td></tr>
<tr><td>Medir con el equipo energizado</td><td>Técnico nivel avanzado</td><td>Solo si es indispensable, con EPP dieléctrico, segunda persona y aprobación de Operaciones</td></tr>
<tr><td>Retirar el candado de otra persona</td><td>Nadie</td><td>Solo Operaciones, tras comprobar que la persona no está en riesgo</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>No se puede identificar el breaker</td><td>No intervenir. Pedir al responsable del cliente que lo identifique con el esquema o con un electricista autorizado.</td></tr>
<tr><td>Equipo con varias fuentes de energía</td><td>Aislar y bloquear todas; si hay controles aparte, bloquearlos también.</td></tr>
<tr><td>Diagnóstico que exige medir con tensión</td><td>Solo técnico avanzado, con EPP dieléctrico, herramientas aisladas, segunda persona y permiso; se limita al mínimo tiempo.</td></tr>
<tr><td>Se pierde el candado o la llave</td><td>Mantener el equipo aislado con una etiqueta y avisar a Operaciones; no energizar hasta resolverlo.</td></tr>
<tr><td>El tablero está cerrado con llave del cliente</td><td>Pedir al responsable que abra y que acompañe el bloqueo; no forzar tableros.</td></tr>
<tr><td>Otra persona bloqueó el equipo</td><td>No retirar su candado. Coordinar con ella o con Operaciones.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Descarga eléctrica por energía no aislada</td><td>Comprobación de ausencia de tensión con multímetro verificado.</td></tr>
<tr><td>Energización accidental</td><td>Candado personal y etiqueta.</td></tr>
<tr><td>Capacitores cargados</td><td>Descarga y verificación antes de tocar.</td></tr>
<tr><td>Atajos por prisa</td><td>El bloqueo es obligatorio y se puede detener un trabajo sin bloqueo.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Trabajos eléctricos con permiso y bloqueo</td><td>Con permiso ÷ trabajos eléctricos</td><td>100 %</td></tr>
<tr><td>Técnicos capacitados en seguridad eléctrica</td><td>Capacitados ÷ activos</td><td>100 %</td></tr>
<tr><td>Incidentes eléctricos</td><td>Número en el periodo</td><td>0</td></tr>
<tr><td>Revisiones de permisos</td><td>Revisados por Operaciones ÷ emitidos</td><td>‡ ____ %</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>