<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-ALT-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Evaluar la tarea</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Verificar la competencia y el estado físico</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Elegir el método</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Inspeccionar el equipo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Revisar el clima</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Asegurar el área inferior</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Colocar la escalera</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Subir y bajar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Acceder al techo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Trabajar con seguridad</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Levantar equipos pesados</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Retirar y cerrar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) No trabaje solo en altura. Otra persona debe estar presente o enterada.</p>
<p>(cid:127) No pise láminas translúcidas ni techos de resistencia dudosa.</p>
<p>(cid:127) Use arnés anclado cuando haya borde o riesgo de caída.</p>
<p>(cid:127) No suba con las manos ocupadas: use bolso o cuerda para las herramientas.</p>
<p>(cid:127) Suspenda el trabajo con lluvia, viento fuerte o tormenta eléctrica.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Escalera inspeccionada; Arnés y línea de vida; Casco; Calzado antideslizante; Cuerda o polea; Permiso de trabajo.</p>
<h2>Trabajo en altura y uso de escaleras</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-ALT-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Establecer cómo se planifica y realiza el trabajo en altura, y cómo se usan escaleras, andamios y techos, para prevenir caídas de personas y de objetos.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a toda tarea en la que exista riesgo de caída a distinto nivel: techos, azoteas, escaleras, andamios, plataformas, falsos techos y unidades exteriores en fachadas o paredes elevadas.</p>
<p>La altura desde la cual se exige arnés y permiso la define la norma laboral aplicable y es de ____ m; en la duda, se aplica el procedimiento.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Trabajo en altura</td><td>Toda tarea con riesgo de caída a distinto nivel.</td></tr>
<tr><td>Arnés y línea de vida</td><td>Sistema personal contra caídas, anclado a un punto resistente.</td></tr>
<tr><td>Punto de anclaje</td><td>Punto firme capaz de resistir una caída.</td></tr>
<tr><td>Tres puntos de contacto</td><td>Dos manos y un pie, o dos pies y una mano, siempre en contacto con la escalera.</td></tr>
<tr><td>Zona de caída de objetos</td><td>Área bajo el trabajo donde pueden caer herramientas.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según competencia, revisa el reporte y resuelve dudas.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y un responsable en el sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Permiso de trabajo de riesgo</td><td>Obligatorio en altura.</td></tr>
<tr><td>Procedimiento de trabajo seguro</td><td>Seguridad general.</td></tr>
<tr><td>Inventario de equipo de protección</td><td>Control de arneses y cascos.</td></tr>
<tr><td>Matriz de competencias</td><td>Quién puede trabajar en altura.</td></tr>
<tr><td>Registro de capacitaciones</td><td>Formación en altura.</td></tr>
<tr><td>Plan de emergencias</td><td>Rescate y primeros auxilios.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Evaluar la tarea → 2. Verificar competencia → 3. Elegir el método → 4. Inspeccionar equipo → 5. Revisar clima → 6. Asegurar el área → 7. Colocar escalera → 8. Subir y bajar → 9. Acceder al techo → 10. Trabajar → 11. Levantar equipo pesado → 12. Retirar y cerrar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Evaluar la tarea. Altura, superficie, bordes, estado del techo, acceso, clima, personas debajo y alternativas para evitar subir (por ejemplo, plataforma o herramienta con extensión).</td><td>Técnico</td><td>Análisis de riesgo</td></tr>
<tr><td><strong>2</strong></td><td>Verificar la competencia y el estado físico. Solo trabajan en altura técnicos con capacitación vigente y sin mareos, enfermedad, cansancio, medicamentos o alcohol que afecten el equilibrio.</td><td>Técnico</td><td>Matriz de competencias</td></tr>
<tr><td><strong>3</strong></td><td>Elegir el método. Escalera, escalera de plataforma, andamio o plataforma elevadora, según la tarea. La escalera es para acceso o tareas breves, no para trabajos largos.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>4</strong></td><td>Inspeccionar el equipo. Escalera sin golpes, peldaños firmes, zapatas antideslizantes y sin partes dobladas. Arnés sin cortes ni costuras sueltas, con conectores y línea de vida en buen estado.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>5</strong></td><td>Revisar el clima. No trabajar con lluvia, viento fuerte, tormenta eléctrica o superficies resbalosas.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>6</strong></td><td>Asegurar el área inferior. Señalizar y delimitar el área bajo el trabajo, y avisar a las personas para que no pasen.</td><td>Técnico</td><td>Fotos</td></tr>
<tr><td><strong>7</strong></td><td>Colocar la escalera. Sobre superficie firme y plana, con ángulo estable (aproximadamente 1 de separación por cada 4 de altura), sobrepasando 1 m el punto de apoyo si da acceso a un nivel superior, y asegurada arriba o sujetada por otra persona.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>8</strong></td><td>Subir y bajar. De frente a la escalera, con tres puntos de contacto, con las manos libres. Las herramientas se suben con bolso o cuerda, no en las manos. No usar los dos peldaños superiores.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Acceder al techo. Verificar la resistencia de la superficie; no pisar láminas frágiles o translúcidas. Mantener distancia del borde y usar arnés anclado en un punto resistente cuando haya riesgo de caída.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>10</strong></td><td>Trabajar con seguridad. No estirarse fuera de la escalera ni trabajar sobre el borde. Si el trabajo requiere desplazarse, bajar y mover la escalera. No trabajar solo en altura: otra persona debe estar presente o enterada.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Levantar equipos pesados. Usar polea, cuerda o ayuda de otra persona. No cargar unidades pesadas por una escalera.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Retirar y cerrar. Bajar herramientas y materiales, recoger el equipo y dejar el techo limpio y asegurado. Registrar cualquier incidente.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
</tbody></table>
<h3>8. EQUIPO SEGÚN LA TAREA</h3>
<table><thead><tr><th>Tarea</th><th>Equipo</th><th>Condición</th></tr></thead><tbody>
<tr><td>Acceso breve de ____ m o menos</td><td>Escalera en buen estado</td><td>Asegurada y con tres puntos de contacto</td></tr>
<tr><td>Trabajo en techo</td><td>Arnés, línea de vida y calzado antideslizante</td><td>Anclaje resistente y segunda persona</td></tr>
<tr><td>Unidad en fachada</td><td>Plataforma o andamio; arnés si hay borde</td><td>Permiso de trabajo y señalización</td></tr>
<tr><td>Falso techo</td><td>Escalera de tijera firme o plataforma</td><td>Revisar estructura, cables y polvo</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Techo frágil o en mal estado</td><td>No pisar. Pedir apoyo de plataforma o pasarela, o reprogramar.</td></tr>
<tr><td>No hay punto de anclaje</td><td>No trabajar al borde; usar plataforma o consultar a Operaciones.</td></tr>
<tr><td>Viento o lluvia</td><td>Suspender y reprogramar.</td></tr>
<tr><td>Escalera del cliente</td><td>No usarla sin inspeccionar; si está en mal estado, usar la propia.</td></tr>
<tr><td>Malestar o mareo</td><td>Bajar despacio, descansar, avisar a Operaciones y no continuar.</td></tr>
<tr><td>Equipo muy pesado</td><td>Pedir ayuda adicional o equipo de izaje.</td></tr>
<tr><td>Tormenta eléctrica</td><td>Bajar de inmediato y buscar refugio.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Caída de personas</td><td>Equipo en buen estado, anclaje, tres puntos de contacto y no trabajar solo.</td></tr>
<tr><td>Caída de herramientas sobre terceros</td><td>Zona señalizada y herramientas aseguradas.</td></tr>
<tr><td>Superficies frágiles</td><td>Verificar el techo antes de pisar.</td></tr>
<tr><td>Trabajar sin formación</td><td>Solo personal con capacitación vigente.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Trabajos en altura con permiso</td><td>Con permiso ÷ trabajos en altura</td><td>100 %</td></tr>
<tr><td>Técnicos con capacitación vigente en altura</td><td>Vigentes ÷ técnicos en altura</td><td>100 %</td></tr>
<tr><td>Equipos de altura inspeccionados</td><td>Inspeccionados ÷ total</td><td>100 %</td></tr>
<tr><td>Caídas o casi caídas</td><td>Número en el periodo</td><td>0</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>