<h2>firma</h2>
<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-REP-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Abrir la orden</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Verificar los datos del equipo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Tomar las fotos de antes</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Registrar las mediciones iniciales</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Marcar la lista de verificación</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Describir el trabajo realizado</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Registrar repuestos y materiales</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Registrar el refrigerante</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Registrar causa y recomendaciones</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Registrar las mediciones finales</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Tomar las fotos de después</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Obtener la firma del cliente</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Enviar el reporte</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Atender las correcciones</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Anote solo valores reales. Nunca copie ni invente mediciones.</p>
<p>(cid:127) No tome fotos de personas, documentos ni datos de seguridad del cliente.</p>
<p>(cid:127) Envíe el reporte el mismo día; sin él, el trabajo no está terminado.</p>
<p>(cid:127) Si se daña algo durante el trabajo, regístrelo y avise de inmediato.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Celular con la plataforma; Instrumentos de medición; Formatos en papel de respaldo; Lista de verificación del equipo.</p>
<h2>Reporte en la plataforma: fotos, mediciones y firma</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-REP-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se llena el reporte de servicio en la plataforma, con fotos, mediciones y firma del cliente, para dejar evidencia clara, completa y confiable de cada trabajo.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a todos los servicios: mantenimiento, reparación, instalación y emergencia. El reporte se llena durante el trabajo y se termina el mismo día.</p>
<p>Una orden sin reporte completo no se considera terminada ni se paga.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro por equipo de mediciones, trabajo realizado, repuestos, refrigerante, fotos y observaciones.</td></tr>
<tr><td>Evidencia</td><td>Fotos y datos que demuestran lo que se encontró y lo que se hizo.</td></tr>
<tr><td>Sincronizar</td><td>Enviar a la plataforma lo registrado sin conexión.</td></tr>
<tr><td>Revisión de calidad</td><td>Control de Operaciones antes de cerrar la orden.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Llena el reporte con datos reales, toma las fotos y recoge la firma.</td></tr>
<tr><td>Operaciones</td><td>Revisa el reporte, lo aprueba o lo devuelve.</td></tr>
<tr><td>Cliente</td><td>Revisa y firma el acta de conformidad.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro principal.</td></tr>
<tr><td>Lista de verificación por tipo de equipo</td><td>Guía de lo que se revisa.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Acta de conformidad</td><td>Firma del cliente.</td></tr>
<tr><td>Revisión de calidad</td><td>Control del reporte.</td></tr>
<tr><td>Control de instrumentos</td><td>Mediciones confiables.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Abrir la orden → 2. Verificar equipo → 3. Fotos antes → 4. Mediciones iniciales → 5. Lista de verificación → 6. Trabajo y repuestos → 7. Refrigerante → 8. Mediciones finales → 9. Fotos después → 10. Firma del cliente → 11. Enviar → 12. Atender correcciones</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Abrir la orden. Entrar a la plataforma con el usuario propio y abrir la orden asignada. Registrar la hora de llegada.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>2</strong></td><td>Verificar los datos del equipo. Confirmar marca, modelo, serie, BTU, refrigerante y ubicación. Corregir los datos erróneos y avisar a Operaciones.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>3</strong></td><td>Tomar las fotos de antes. Mínimo: vista general del equipo, placa de datos y estado inicial o falla. Con buena luz, enfocadas y sin personas ni información del cliente.</td><td>Técnico</td><td>Fotos antes</td></tr>
<tr><td><strong>4</strong></td><td>Registrar las mediciones iniciales. Voltaje, amperaje, presiones y temperaturas según la lista del equipo, con unidad. Anotar el valor real, nunca uno estimado o copiado.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>5</strong></td><td>Marcar la lista de verificación. Marcar cada revisión como OK, con observación o no aplica, y explicar las observaciones.</td><td>Técnico</td><td>Lista de verificación</td></tr>
<tr><td><strong>6</strong></td><td>Describir el trabajo realizado. Por equipo, con verbos y datos concretos: qué se limpió, cambió, ajustó o reparó. Evitar frases vagas como “se revisó todo”.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>7</strong></td><td>Registrar repuestos y materiales. Marca, modelo, cantidad y si es repuesto nuevo o reutilizado.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Registrar el refrigerante. Kg agregados y recuperados, tipo y cilindro, igual que en la bitácora.</td><td>Técnico</td><td>Reporte, bitácora</td></tr>
<tr><td><strong>9</strong></td><td>Registrar causa y recomendaciones. En reparaciones, la causa de la falla. En todo servicio, lo que el cliente debe hacer o considerar, con prioridad.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Registrar las mediciones finales. Repetir las mediciones después del trabajo para comprobar la mejora.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Tomar las fotos de después. Mismos ángulos que las de antes, mostrando el resultado y el área limpia.</td><td>Técnico</td><td>Fotos después</td></tr>
<tr><td><strong>12</strong></td><td>Obtener la firma del cliente. Explicar el resultado, mostrar el reporte, y pedir nombre y firma en pantalla. Si el cliente no firma, registrar el motivo.</td><td>Técnico</td><td>Acta de conformidad</td></tr>
<tr><td><strong>13</strong></td><td>Enviar el reporte. Revisar que no falte ningún campo y enviarlo. Sin señal, guardarlo y sincronizar al recuperar conexión ese mismo día.</td><td>Técnico</td><td>Reporte enviado</td></tr>
<tr><td><strong>14</strong></td><td>Atender las correcciones. Si Operaciones lo devuelve, corregirlo dentro de ____ horas.</td><td>Técnico</td><td>Reporte corregido</td></tr>
</tbody></table>
<h3>8. CRITERIOS DE CALIDAD DEL REPORTE</h3>
<table><thead><tr><th>Elemento</th><th>Criterio</th></tr></thead><tbody>
<tr><td>Fotos</td><td>Mínimo 2 de antes y 2 de después por equipo, nítidas y bien iluminadas</td></tr>
<tr><td>Mediciones</td><td>Valores reales con unidad; antes y después</td></tr>
<tr><td>Trabajo</td><td>Descripción concreta, por equipo</td></tr>
<tr><td>Repuestos</td><td>Marca, modelo y cantidad</td></tr>
<tr><td>Refrigerante</td><td>Coincide con la bitácora</td></tr>
<tr><td>Firma</td><td>Nombre y firma de quien recibe</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Sin conexión a internet</td><td>Llenar sin conexión y sincronizar al recuperar la señal; si la aplicación no lo permite, usar el formato en papel y pasarlo después.</td></tr>
<tr><td>Foto borrosa o celular dañado</td><td>Repetir la foto. Si no es posible, avisar a Operaciones y usar otra cámara, registrándolo.</td></tr>
<tr><td>El cliente no quiere que se tomen fotos</td><td>Explicar el motivo; si insiste, registrar su negativa y avisar a Operaciones.</td></tr>
<tr><td>Error en datos del equipo</td><td>Corregir en el reporte y avisar para actualizar la ficha.</td></tr>
<tr><td>Trabajo que continúa otro día</td><td>Guardar el reporte parcial y completar al terminar; indicar el avance.</td></tr>
<tr><td>Varios equipos en la misma orden</td><td>Un reporte por equipo, todos dentro de la misma orden.</td></tr>
<tr><td>Plataforma caída</td><td>Usar formatos en papel y pasarlos a la plataforma después.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Reportes incompletos o inventados</td><td>Revisión de calidad, fotos y mediciones reales.</td></tr>
<tr><td>Pérdida de datos por no sincronizar</td><td>Sincronizar el mismo día.</td></tr>
<tr><td>Fotos que muestran información del cliente</td><td>Encuadre sin personas ni datos y autorización de fotos.</td></tr>
<tr><td>Reclamos sin evidencia</td><td>Fotos antes y después, mediciones y firma.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Reportes completos a la primera</td><td>Aprobados sin devolución ÷ enviados</td><td>‡ ____ %</td></tr>
<tr><td>Reportes enviados el mismo día</td><td>Enviados el mismo día ÷ servicios</td><td>100 %</td></tr>
<tr><td>Órdenes con fotos de antes y después</td><td>Con ambas ÷ órdenes</td><td>100 %</td></tr>
<tr><td>Reportes con firma</td><td>Con firma ÷ reportes</td><td>‡ ____ %</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>