<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-MAN-03</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Preparar y llegar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Observar el funcionamiento inicial</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Registrar las mediciones iniciales</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Planificar el trabajo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Bloquear la energía</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Revisar acceso y entorno</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Revisar filtros y serpentines</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Revisar ventiladores y transmisión</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Revisar el sistema eléctrico</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Revisar ductos, compuertas y drenaje</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Revisar el circuito de refrigerante</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Revisar el circuito de agua del chiller</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Revisar la torre o el condensador asociado</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Revisar controles y alarmas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>15. Armar, retirar el bloqueo y arrancar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>16. Hacer las mediciones finales y pruebas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>17. Cerrar y reportar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Solo técnicos con nivel avanzado. Si no tiene la competencia, no intervenga.</p>
<p>(cid:127) Bloquee todas las fuentes, incluidas bombas y controles.</p>
<p>(cid:127) Las piezas giratorias solo se tocan con el equipo detenido y bloqueado.</p>
<p>(cid:127) No acceda a techos frágiles ni sin protección contra caídas.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Manual del fabricante; Multímetro y pinza amperimétrica; Termómetros y manómetros; Herramientas de poleas y correas; Equipo de altura; Candados y etiquetas; Registro de operación.</p>
<h2>Mantenimiento de unidades paquete y chillers</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-MAN-03</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se realiza el mantenimiento preventivo de unidades paquete (rooftop) y enfriadores de agua (chillers), de mayor potencia y complejidad, con medidas de seguridad reforzadas.</p>
<h3>2. ALCANCE</h3>
<p>Aplica al mantenimiento preventivo de unidades paquete de expansión directa y de enfriadores de agua con sus bombas y torres o condensadores asociados.</p>
<p>Solo lo realizan técnicos con nivel avanzado, verificado en la matriz de competencias. Los chillers de gran tamaño o con refrigerantes especiales pueden requerir al fabricante o a un especialista externo.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Unidad paquete (rooftop)</td><td>Equipo que reúne evaporador, condensador y compresor en una sola unidad, generalmente en techo, con ductos.</td></tr>
<tr><td>Chiller</td><td>Equipo que enfría agua que se distribuye a serpentines en los espacios.</td></tr>
<tr><td>Torre de enfriamiento</td><td>Equipo que rechaza calor del agua del condensador a la atmósfera.</td></tr>
<tr><td>Presión diferencial</td><td>Diferencia de presión que indica caudal o suciedad en un filtro o serpentín.</td></tr>
<tr><td>Correa y polea</td><td>Transmisión que mueve el ventilador.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según competencia, revisa el reporte y resuelve dudas.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y un responsable en el sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Lista de verificación del tipo de equipo</td><td>Guía del mantenimiento.</td></tr>
<tr><td>Ficha del equipo e historial</td><td>Antecedentes.</td></tr>
<tr><td>Reporte de servicio</td><td>Registro.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Si se agrega o recupera gas.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Si hay trabajo eléctrico o en altura.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores y procedimientos del equipo.</td></tr>
<tr><td>Procedimiento de trabajo en altura</td><td>Acceso a techos.</td></tr>
<tr><td>Registro de operación del chiller</td><td>Valores de funcionamiento.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Planificar → 2. Bloquear energía → 3. Acceso y entorno → 4. Filtros y serpentines → 5. Ventiladores y correas → 6. Sistema eléctrico → 7. Ductos y drenaje → 8. Circuito de refrigerante → 9. Circuito de agua → 10. Torre → 11. Controles y alarmas → 12. Arrancar y reportar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Preparar y llegar. Seguir PRO-LLE-01: revisar orden, historial, herramientas, protección y permisos, y confirmar equipo y alcance con el cliente.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>2</strong></td><td>Observar el funcionamiento inicial. Antes de intervenir, encender y observar: enfriamiento, ruidos, vibraciones, olores, fugas de agua y códigos de error. Anotar y fotografiar.</td><td>Técnico</td><td>Reporte, fotos antes</td></tr>
<tr><td><strong>3</strong></td><td>Registrar las mediciones iniciales. Voltaje, amperaje y temperaturas. Conectar manómetros solo si el diagnóstico lo requiere o el plan lo indica, y siempre con el procedimiento de refrigerante.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>4</strong></td><td>Planificar el trabajo. Revisar el historial y el manual del equipo, y coordinar con el cliente la ventana de trabajo y el impacto de apagar el sistema. Revisar los riesgos de altura y de electricidad.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>5</strong></td><td>Bloquear la energía. Aislar todas las fuentes, incluidas bombas, torre y controles, según PRO-LOTO-01, y comprobar ausencia de tensión.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>6</strong></td><td>Revisar acceso y entorno. Acceso seguro al techo, estado de la cubierta y bordes, aplicar PRO-ALT-01, y revisar presencia de personas y de tomas de aire.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>7</strong></td><td>Revisar filtros y serpentines. Cambiar o limpiar filtros, limpiar evaporador y condensador sin dañar aletas y revisar el estado general.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Revisar ventiladores y transmisión. En paquetes: correas, poleas, alineación, tensión, rodamientos y motor. Anotar el desgaste y cambiar según criterio del fabricante.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Revisar el sistema eléctrico. Apriete de terminales, contactores, capacitores, relés, protecciones y cableado de potencia y de control. Amperaje de cada fase del compresor.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Revisar ductos, compuertas y drenaje. Compuertas, sellos, drenaje de condensados y estado de aislamientos.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Revisar el circuito de refrigerante. Estado del compresor, ruidos, fugas, aceite y presiones de operación comparadas con el manual. Cualquier intervención sobre el gas sigue PRO-REF-01.</td><td>Técnico</td><td>Reporte, bitácora</td></tr>
<tr><td><strong>12</strong></td><td>Revisar el circuito de agua del chiller. Caudal, temperaturas de entrada y salida, presiones, bombas, válvulas, filtros y estado del tratamiento del agua. Registrar los valores en el registro de operación.</td><td>Técnico</td><td>Registro de operación</td></tr>
<tr><td><strong>13</strong></td><td>Revisar la torre o el condensador asociado. Limpieza, ventilador, nivel de agua, purgas y estado del relleno, según el manual.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>14</strong></td><td>Revisar controles y alarmas. Termostatos, controladores, sensores y alarmas, y su historial de fallas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>15</strong></td><td>Armar, retirar el bloqueo y arrancar. Reponer tapas y protecciones, retirar el candado, avisar y arrancar siguiendo la secuencia del fabricante.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>16</strong></td><td>Hacer las mediciones finales y pruebas. Repetir las mediciones, probar todos los modos y comprobar que no haya fugas de agua, ruidos o vibraciones nuevas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>17</strong></td><td>Cerrar y reportar. Seguir PRO-CIE-01 y PRO-REP-01: limpieza, acta, garantía, fotos, reporte y recomendaciones.</td><td>Técnico</td><td>Reporte, acta</td></tr>
</tbody></table>
<h3>8. HALLAZGOS COMUNES Y ACCIÓN</h3>
<table><thead><tr><th>Hallazgo</th><th>Acción</th></tr></thead><tbody>
<tr><td>Correas desgastadas o mal tensadas</td><td>Cambiar o ajustar según el manual y registrar</td></tr>
<tr><td>Rodamientos con ruido o calor excesivo</td><td>Registrar, cotizar y programar el cambio</td></tr>
<tr><td>Amperajes desbalanceados entre fases</td><td>Revisar conexiones y el suministro; registrar y avisar</td></tr>
<tr><td>Filtros con caída de presión alta</td><td>Cambiar y registrar la frecuencia recomendada</td></tr>
<tr><td>Agua con incrustaciones o mal tratada</td><td>Registrar y recomendar tratamiento</td></tr>
<tr><td>Alarmas frecuentes en el controlador</td><td>Registrar el historial y consultar al fabricante</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Chiller de gran capacidad o con refrigerante especial</td><td>No intervenir sin personal del fabricante o especialista autorizado. Avisar a Operaciones.</td></tr>
<tr><td>Sistemas con amoníaco u otros refrigerantes de mayor riesgo</td><td>No intervenir sin personal especializado.</td></tr>
<tr><td>Techo frágil o con borde sin protección</td><td>No acceder; coordinar plataforma o línea de vida, o reprogramar.</td></tr>
<tr><td>Cliente no permite apagar el sistema</td><td>Reprogramar a una ventana segura; no intervenir en operación.</td></tr>
<tr><td>Equipo con garantía vigente del fabricante</td><td>Consultar los requisitos para no perder la garantía.</td></tr>
<tr><td>Hallazgos graves de seguridad</td><td>Dejar el equipo apagado, informar por escrito al cliente y avisar a Operaciones.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Descarga eléctrica en alta potencia</td><td>Bloqueo, comprobación de ausencia de tensión y EPP.</td></tr>
<tr><td>Caída desde el techo</td><td>Seguir PRO-ALT-01.</td></tr>
<tr><td>Lesión por piezas giratorias</td><td>Bloqueo y retirar protecciones solo con el equipo detenido.</td></tr>
<tr><td>Fuga de refrigerante</td><td>Aplicar PRO-REF-01.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Mantenimientos con lista completa</td><td>Completas ÷ realizados</td><td>100 %</td></tr>
<tr><td>Fallas dentro de ____ días del servicio</td><td>Equipos con falla ÷ atendidos</td><td>Menos de ____ %</td></tr>
<tr><td>Registros de operación del chiller completos</td><td>Completos ÷ chillers atendidos</td><td>100 %</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>