<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-MAN-04</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Preparar y llegar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Observar el funcionamiento inicial</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Registrar las mediciones iniciales</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Coordinar con el cliente</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Registrar la temperatura de producto y cámara</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Garantizar la seguridad personal</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Bloquear la energía</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Revisar y limpiar el evaporador</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Revisar el ciclo de deshielo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Revisar el drenaje</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Revisar la unidad condensadora</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Revisar el circuito de refrigeración</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Revisar puertas, empaques y paneles</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Revisar el control, las alarmas y la luz</td><td>Técnico</td></tr>
<tr><td>☐</td><td>15. Reanudar y verificar la recuperación</td><td>Técnico</td></tr>
<tr><td>☐</td><td>16. Hacer las mediciones finales y pruebas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>17. Cerrar y reportar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Verifique que la puerta se abra desde adentro y no trabaje solo dentro de la cámara.</p>
<p>(cid:127) Si el producto está en riesgo, avise al cliente de inmediato.</p>
<p>(cid:127) No intervenga sistemas con amoníaco ni refrigerantes especiales.</p>
<p>(cid:127) Cuidado con pisos mojados o con hielo.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Ropa de abrigo y guantes; Linterna; Termómetros y registrador; Multímetro y pinza amperimétrica; Manómetros y detector de fugas; Candados y etiquetas; Herramientas manuales.</p>
<h2>Mantenimiento de cuarto frío y congelador</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-MAN-04</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se realiza el mantenimiento preventivo de cuartos fríos y congeladores, protegiendo la seguridad del técnico y la cadena de frío del producto almacenado.</p>
<h3>2. ALCANCE</h3>
<p>Aplica al mantenimiento preventivo de cámaras de conservación y de congelación con unidades condensadoras y evaporadores, de uso alimentario, farmacéutico o comercial.</p>
<p>Solo lo realizan técnicos con la competencia verificada en cuartos fríos. Los sistemas con refrigerantes especiales, como el amoníaco, no se intervienen sin personal especializado.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Cadena de frío</td><td>Mantenimiento continuo de la temperatura del producto.</td></tr>
<tr><td>Deshielo</td><td>Ciclo que derrite el hielo acumulado en el evaporador.</td></tr>
<tr><td>Evaporador</td><td>Intercambiador de calor interior que enfría la cámara.</td></tr>
<tr><td>Unidad condensadora</td><td>Compresor y condensador, generalmente en el exterior.</td></tr>
<tr><td>Resistencia de drenaje</td><td>Elemento que evita que el agua de deshielo se congele en la tubería.</td></tr>
<tr><td>Panel</td><td>Pared y techo aislados de la cámara.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según competencia, revisa el reporte y resuelve dudas.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y un responsable en el sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Lista de verificación del tipo de equipo</td><td>Guía del mantenimiento.</td></tr>
<tr><td>Ficha del equipo e historial</td><td>Antecedentes.</td></tr>
<tr><td>Reporte de servicio</td><td>Registro.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Si se agrega o recupera gas.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Si hay trabajo eléctrico o en altura.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores y procedimientos del equipo.</td></tr>
<tr><td>Lista de verificación de cuarto frío</td><td>Guía del mantenimiento.</td></tr>
<tr><td>Registro de temperatura</td><td>Temperatura del producto y de la cámara.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Coordinar con el cliente → 2. Temperatura inicial → 3. Seguridad personal → 4. Bloquear energía → 5. Evaporador → 6. Deshielo → 7. Drenaje → 8. Unidad condensadora → 9. Circuito de refrigeración → 10. Puertas y paneles → 11. Controles y alarmas → 12. Verificar recuperación</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Preparar y llegar. Seguir PRO-LLE-01: revisar orden, historial, herramientas, protección y permisos, y confirmar equipo y alcance con el cliente.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>2</strong></td><td>Observar el funcionamiento inicial. Antes de intervenir, encender y observar: enfriamiento, ruidos, vibraciones, olores, fugas de agua y códigos de error. Anotar y fotografiar.</td><td>Técnico</td><td>Reporte, fotos antes</td></tr>
<tr><td><strong>3</strong></td><td>Registrar las mediciones iniciales. Voltaje, amperaje y temperaturas. Conectar manómetros solo si el diagnóstico lo requiere o el plan lo indica, y siempre con el procedimiento de refrigerante.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>4</strong></td><td>Coordinar con el cliente. Pactar el horario, el tiempo máximo que la cámara puede estar sin enfriar y si hay que mover el producto. Para farmacéuticas y alimentos, seguir su protocolo.</td><td>Técnico</td><td>Aviso al cliente</td></tr>
<tr><td><strong>5</strong></td><td>Registrar la temperatura de producto y cámara. Anotar temperaturas antes de intervenir, para demostrar el estado inicial.</td><td>Técnico</td><td>Registro de temperatura</td></tr>
<tr><td><strong>6</strong></td><td>Garantizar la seguridad personal. Verificar que la puerta se abra desde adentro, que funcione el botón de seguridad y la luz, y no trabajar dentro sin que otra persona esté enterada. Usar ropa de abrigo y guantes.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>7</strong></td><td>Bloquear la energía. Aislar el evaporador, la unidad condensadora y las resistencias, según PRO-LOTO-01. Cada fuente tiene su propio punto de corte.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>8</strong></td><td>Revisar y limpiar el evaporador. Estado de aletas, hielo, ventiladores, bandeja y resistencias de deshielo. Limpiar con los productos aprobados.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Revisar el ciclo de deshielo. Programación, frecuencia, terminación, funcionamiento de resistencias y sensores. Anotar los ajustes.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Revisar el drenaje. Tubería, sifón y resistencia de drenaje, sin hielo ni obstrucciones.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Revisar la unidad condensadora. Limpieza del condensador, ventilador, compresor, aceite, presiones y amperajes, comparando con el manual.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Revisar el circuito de refrigeración. Válvula de expansión, visor de líquido, filtro, tuberías, aislamiento y fugas. Cualquier intervención sobre el gas sigue PRO-REF-01.</td><td>Técnico</td><td>Reporte, bitácora</td></tr>
<tr><td><strong>13</strong></td><td>Revisar puertas, empaques y paneles. Cierre y empaques, bisagras, cortinas, resistencia del marco, estado de paneles, pisos y aislamiento.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>14</strong></td><td>Revisar el control, las alarmas y la luz. Termostato o controlador, sensores, alarma de temperatura, alarma de seguridad e iluminación.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>15</strong></td><td>Reanudar y verificar la recuperación. Retirar el bloqueo, arrancar y comprobar que la cámara vuelva a la temperatura objetivo. Registrar el tiempo y la temperatura final.</td><td>Técnico</td><td>Registro de temperatura</td></tr>
<tr><td><strong>16</strong></td><td>Hacer las mediciones finales y pruebas. Repetir las mediciones, probar todos los modos y comprobar que no haya fugas de agua, ruidos o vibraciones nuevas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>17</strong></td><td>Cerrar y reportar. Seguir PRO-CIE-01 y PRO-REP-01: limpieza, acta, garantía, fotos, reporte y recomendaciones.</td><td>Técnico</td><td>Reporte, acta</td></tr>
</tbody></table>
<h3>8. HALLAZGOS COMUNES Y ACCIÓN</h3>
<table><thead><tr><th>Hallazgo</th><th>Acción</th></tr></thead><tbody>
<tr><td>Evaporador con exceso de hielo</td><td>Revisar el deshielo, las resistencias y las puertas; registrar</td></tr>
<tr><td>Hielo en el drenaje</td><td>Revisar la resistencia de drenaje y limpiar</td></tr>
<tr><td>Empaques rotos o puertas que no cierran</td><td>Cambiar o ajustar y registrar</td></tr>
<tr><td>Temperatura que no llega al objetivo</td><td>Medir, buscar la causa y avisar al cliente del riesgo</td></tr>
<tr><td>Ventilador del evaporador parado</td><td>Cambiar o reparar con aprobación</td></tr>
<tr><td>Aceite o fugas en conexiones</td><td>Buscar la fuga y aplicar PRO-REF-01</td></tr>
</tbody></table>
<h3>9. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Temperatura crítica del producto</td><td>Avisar al cliente de inmediato, registrar el riesgo y ayudar a proteger el producto; no esperar a terminar el reporte.</td></tr>
<tr><td>Hielo excesivo que bloquea el equipo</td><td>No raspar con herramientas filosas; derretir con el ciclo o con medios seguros y registrar la causa.</td></tr>
<tr><td>Puerta atascada o persona encerrada</td><td>Aplicar el plan de emergencias y avisar a los servicios correspondientes.</td></tr>
<tr><td>Sistema con amoníaco u otro refrigerante especial</td><td>No intervenir sin personal especializado; avisar a Operaciones.</td></tr>
<tr><td>El cliente no puede mover el producto</td><td>Hacer el trabajo por etapas o reprogramar, minimizando el tiempo de apagado.</td></tr>
<tr><td>Piso mojado o con hielo</td><td>Señalizar, secar y usar calzado antideslizante; registrar el riesgo.</td></tr>
</tbody></table>
<h3>10. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Pérdida de producto por cadena de frío rota</td><td>Coordinación previa, tiempos máximos y registro de temperaturas.</td></tr>
<tr><td>Persona atrapada dentro de la cámara</td><td>Verificar el mecanismo de apertura y no trabajar solo.</td></tr>
<tr><td>Congelación o hipotermia</td><td>Ropa de abrigo y tiempos de descanso.</td></tr>
<tr><td>Descarga eléctrica por humedad</td><td>Bloqueo, comprobación de ausencia de tensión y calzado aislado.</td></tr>
</tbody></table>
<h3>11. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Mantenimientos con lista completa</td><td>Completas ÷ realizados</td><td>100 %</td></tr>
<tr><td>Recuperación de temperatura registrada</td><td>Con registro ÷ servicios</td><td>100 %</td></tr>
<tr><td>Incidentes con producto</td><td>Número en el periodo</td><td>0</td></tr>
</tbody></table>
<h3>12. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>