<h2>refrigerante</h2>
<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-FUG-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Confirmar el síntoma</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. No recargar a ciegas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Hacer la inspección visual</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Usar el detector electrónico</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Confirmar con solución jabonosa</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Usar trazador UV si está autorizado</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Aislar la zona y bloquear</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Recuperar el refrigerante</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Presurizar con nitrógeno seco</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Localizar la fuga</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Reparar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Cambiar el filtro secador</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Probar la estanqueidad</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Hacer vacío y deshidratación</td><td>Técnico</td></tr>
<tr><td>☐</td><td>15. Cargar y comprobar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>16. Registrar y recomendar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) No recargue sin encontrar y reparar la fuga, y no libere refrigerante al ambiente.</p>
<p>(cid:127) Presurice solo con nitrógeno seco, con regulador y válvula de alivio. Nunca con aire comprimido ni oxígeno.</p>
<p>(cid:127) No supere la presión máxima de la placa o del manual.</p>
<p>(cid:127) Suelde solo sin gas en el circuito y con nitrógeno circulando; tenga extintor y permiso de trabajo en caliente.</p>
<p>(cid:127) Con una fuga grande: ventile, evacúe y avise.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Detector electrónico calibrado; Solución jabonosa; Nitrógeno con regulador y alivio; Recuperadora y cilindro; Manómetros y vacuómetro; Equipo de soldadura y extintor; Filtros secadores.</p>
<h2>Búsqueda y reparación de fugas de refrigerante</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-FUG-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se detectan, ubican y reparan las fugas de refrigerante de forma segura, sin emitir gas al ambiente y sin recargar sin reparar, para resolver el problema de fondo y cumplir la regulación.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a toda fuga sospechada o confirmada en equipos de aire acondicionado y refrigeración, desde la detección hasta la prueba final y el registro.</p>
<p>Se complementa con PRO-REF-01 (recuperación y bitácora), PRO-LOTO-01 (bloqueo) y los procedimientos de soldadura y de vacío y carga (lote 12). Solo lo realizan técnicos con la competencia verificada y la formación en refrigerantes vigente.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Fuga</td><td>Escape de refrigerante del circuito.</td></tr>
<tr><td>Nitrógeno seco</td><td>Gas inerte usado para presurizar y probar sin contaminar ni arriesgar.</td></tr>
<tr><td>Prueba de estanqueidad</td><td>Mantener el circuito presurizado para comprobar que no pierde presión.</td></tr>
<tr><td>Detector electrónico</td><td>Instrumento que detecta refrigerante en el aire.</td></tr>
<tr><td>Trazador UV</td><td>Aditivo visible con luz ultravioleta que muestra por dónde sale el gas.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según su competencia, aprueba trabajos adicionales y repuestos y revisa el reporte.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y aprueba los trabajos adicionales y su costo.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro del diagnóstico y la reparación.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores, códigos y procedimientos del equipo.</td></tr>
<tr><td>Aprobación de trabajos adicionales</td><td>Autorización del cliente.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Bloqueo, altura y trabajo en caliente.</td></tr>
<tr><td>Política de refrigerantes</td><td>Reglas generales.</td></tr>
<tr><td>Control de instrumentos</td><td>Detectores y manómetros calibrados.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Confirmar síntoma → 2. No recargar a ciegas → 3. Inspección visual → 4. Detector electrónico → 5. Aislar y bloquear → 6. Recuperar gas → 7. Presurizar con nitrógeno → 8. Localizar → 9. Reparar → 10. Probar estanqueidad → 11. Vacío y carga → 12. Registrar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Confirmar el síntoma. Pérdida de capacidad, hielo, manchas de aceite, silbidos o baja presión. Revisar el historial de cargas. Una recarga frecuente indica fuga.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>2</strong></td><td>No recargar a ciegas. No se agrega refrigerante para “probar” sin buscar la fuga. Está prohibido liberar gas y recargar sin reparar.</td><td>Técnico</td><td>Política de refrigerantes</td></tr>
<tr><td><strong>3</strong></td><td>Hacer la inspección visual. Conexiones, abocinados, soldaduras, válvulas de servicio, tuberías en roce y serpentines, buscando manchas de aceite y corrosión.</td><td>Técnico</td><td>Fotos</td></tr>
<tr><td><strong>4</strong></td><td>Usar el detector electrónico. Con el detector calibrado, recorrer despacio, de abajo hacia arriba, en lugares sin corrientes de aire fuertes y con buena ventilación. Marcar los puntos.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>5</strong></td><td>Confirmar con solución jabonosa. Aplicar solución de burbujas en los puntos sospechosos y observar. Limpiar después.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>6</strong></td><td>Usar trazador UV si está autorizado. Solo con aprobación de Operaciones y producto compatible con el equipo y el refrigerante.</td><td>Técnico</td><td>Aprobación</td></tr>
<tr><td><strong>7</strong></td><td>Aislar la zona y bloquear. Bloquear la energía según PRO-LOTO-01 y aislar la sección sospechosa con las válvulas.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>8</strong></td><td>Recuperar el refrigerante. Antes de reparar, recuperar el gas con recuperadora y cilindro adecuado, según PRO-REF-01. Registrar los kg.</td><td>Técnico</td><td>Bitácora</td></tr>
<tr><td><strong>9</strong></td><td>Presurizar con nitrógeno seco. Con regulador y válvula de alivio, nunca con aire comprimido ni oxígeno ni con refrigerante, y sin superar la presión máxima de la placa o del manual. Aumentar de forma gradual.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Localizar la fuga. Con solución jabonosa o con oído en el circuito presurizado, siguiendo la ruta del circuito por tramos.</td><td>Técnico</td><td>Fotos de la fuga</td></tr>
<tr><td><strong>11</strong></td><td>Reparar. Apretar o reabocinar conexiones, soldar con nitrógeno circulando, cambiar el tramo o el componente dañado, según el procedimiento correspondiente y los permisos de trabajo en caliente.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Cambiar el filtro secador. Siempre que se abra el circuito, según el criterio del fabricante.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>13</strong></td><td>Probar la estanqueidad. Mantener la presión de prueba durante el tiempo definido por el manual o por Operaciones y comprobar que no cae. Si cae, se repite la búsqueda.</td><td>Técnico</td><td>Registro de la prueba</td></tr>
<tr><td><strong>14</strong></td><td>Hacer vacío y deshidratación. Según el procedimiento de vacío y carga: vacío profundo y prueba de que se mantiene.</td><td>Técnico</td><td>Registro de vacío</td></tr>
<tr><td><strong>15</strong></td><td>Cargar y comprobar. Cargar el refrigerante por peso o según el manual, arrancar y medir amperaje, presiones y temperaturas. Registrar los kg cargados.</td><td>Técnico</td><td>Bitácora, reporte</td></tr>
<tr><td><strong>16</strong></td><td>Registrar y recomendar. Foto de la fuga, causa probable (vibración, corrosión, mala instalación o desgaste) y recomendaciones. Abrir no conformidad si la fuga se repite o fue de mala instalación.</td><td>Técnico</td><td>Reporte, no conformidad</td></tr>
</tbody></table>
<h3>8. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>No se puede ubicar la fuga</td><td>Registrar los intentos, dejar el equipo en estado seguro y recomendar al cliente la solución con su costo; no seguir recargando.</td></tr>
<tr><td>Fuga en el serpentín del evaporador o condensador</td><td>Evaluar reparación o cambio de serpentín y recomendar según costo y vida útil.</td></tr>
<tr><td>Equipo antiguo con refrigerante en desuso</td><td>Informar al cliente y recomendar el reemplazo; la conversión a otro gas solo con aprobación de Operaciones.</td></tr>
<tr><td>Fuga por mala instalación de terceros</td><td>Documentar con fotos y recomendar corrección; abrir no conformidad si es nuestro trabajo.</td></tr>
<tr><td>El cliente rechaza la reparación</td><td>Registrar la decisión y las consecuencias por escrito, y no recargar; dejar el equipo en estado seguro.</td></tr>
<tr><td>Sistema con refrigerante inflamable o especial</td><td>Solo técnicos con formación específica y procedimiento aprobado.</td></tr>
<tr><td>Se detecta una fuga grande con riesgo</td><td>Ventilar, evacuar a las personas, cerrar válvulas si es seguro y aplicar el plan de emergencias.</td></tr>
</tbody></table>
<h3>9. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Emisión de refrigerante al ambiente</td><td>Recuperación antes de reparar y prohibición de ventear.</td></tr>
<tr><td>Explosión por usar aire u oxígeno para presurizar</td><td>Solo nitrógeno seco con regulador y válvula de alivio.</td></tr>
<tr><td>Recargar sin reparar</td><td>Regla de no recargar sin encontrar la fuga.</td></tr>
<tr><td>Incendio en la soldadura</td><td>Permiso de trabajo en caliente, extintor y circuito con nitrógeno.</td></tr>
</tbody></table>
<h3>10. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Fugas con causa y ubicación registradas</td><td>Con registro ÷ fugas</td><td>100 %</td></tr>
<tr><td>Reincidencia de fugas en ____ días</td><td>Equipos con fuga repetida ÷ reparados</td><td>Menos de ____ %</td></tr>
<tr><td>Gas recuperado antes de reparar</td><td>Recuperaciones ÷ reparaciones</td><td>100 %</td></tr>
<tr><td>Recargas sin reparación</td><td>Número en el periodo</td><td>0</td></tr>
</tbody></table>
<h3>11. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>