<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-COM-02</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Confirmar que el compresor falló</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Encontrar la causa de la falla</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Verificar el repuesto</td><td>Operaciones</td></tr>
<tr><td>☐</td><td>4. Informar y obtener aprobación</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Bloquear y preparar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Recuperar el refrigerante</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Evaluar contaminación</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Retirar el compresor</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Limpiar el circuito</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Instalar el nuevo compresor</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Soldar con nitrógeno</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Instalar el filtro secador y probar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Hacer el vacío y cargar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Arrancar y verificar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>15. Seguimiento y garantía</td><td>Técnico</td></tr>
<tr><td>☐</td><td>16. Retirar el compresor viejo</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Solo técnicos de nivel avanzado. Si no tiene la competencia, no intervenga.</p>
<p>(cid:127) Recupere el gas antes de desoldar. Prohibido ventear.</p>
<p>(cid:127) Suelde con nitrógeno circulando, con extintor y permiso de trabajo en caliente.</p>
<p>(cid:127) Un sistema quemado está contaminado: use protección y limpie el circuito.</p>
<p>(cid:127) Compruebe la causa de la falla antes de instalar el nuevo compresor.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Manual y repuesto verificado; Recuperadora y cilindro; Equipo de soldadura, nitrógeno y extintor; Manómetros y vacuómetro; Balanza de refrigerante; Multímetro y megóhmetro; Filtro secador y aceite.</p>
<h2>Cambio de compresor</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-COM-02</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se diagnostica, reemplaza y prueba un compresor, y cómo se encuentra y corrige la causa de su falla, para que el nuevo compresor no falle por el mismo motivo.</p>
<h3>2. ALCANCE</h3>
<p>Aplica al cambio de compresores herméticos y semiherméticos de equipos de aire acondicionado y refrigeración, convencionales o inverter.</p>
<p>Solo lo hacen técnicos de nivel avanzado, con formación en refrigerantes vigente. Los compresores de equipos con garantía del fabricante se gestionan con el fabricante antes de intervenir.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Compresor</td><td>Componente que comprime el refrigerante y lo hace circular.</td></tr>
<tr><td>Quemadura del compresor</td><td>Daño del bobinado por sobrecalentamiento, que puede contaminar el sistema con ácidos.</td></tr>
<tr><td>Flushing</td><td>Limpieza del circuito con un producto adecuado para retirar contaminantes.</td></tr>
<tr><td>Filtro secador</td><td>Elemento que retiene humedad y partículas.</td></tr>
<tr><td>Golpe de líquido</td><td>Llegada de refrigerante líquido al compresor, que puede dañarlo.</td></tr>
<tr><td>Vacío profundo</td><td>Extracción de aire y humedad del circuito antes de cargar.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según su competencia, aprueba trabajos adicionales y repuestos y revisa el reporte.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y aprueba los trabajos adicionales y su costo.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro del diagnóstico y la reparación.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores, códigos y procedimientos del equipo.</td></tr>
<tr><td>Aprobación de trabajos adicionales</td><td>Autorización del cliente.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Bloqueo, altura y trabajo en caliente.</td></tr>
<tr><td>Orden de compra</td><td>Compra del compresor.</td></tr>
<tr><td>Certificado de garantía</td><td>Garantía del trabajo y del repuesto.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Confirmar falla → 2. Causa de la falla → 3. Verificar repuesto → 4. Aprobación → 5. Bloquear y preparar → 6. Recuperar gas → 7. Evaluar contaminación → 8. Retirar y limpiar → 9. Instalar y soldar → 10. Filtro y prueba → 11. Vacío y carga → 12. Arrancar y seguimiento</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Confirmar que el compresor falló. Comprobar alimentación, capacitores, protecciones y controles. Medir resistencia de bobinados y aislamiento a tierra, y amperaje. No condenar el compresor sin estas pruebas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>2</strong></td><td>Encontrar la causa de la falla. Falta de refrigerante o de lubricación, sobrecalentamiento, golpe de líquido, voltaje inadecuado, capacitor dañado, ventilador parado o contaminación. Sin corregir la causa, el nuevo compresor falla.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>3</strong></td><td>Verificar el repuesto. Modelo, capacidad, tipo de refrigerante, aceite compatible, voltaje y fases iguales o aprobados por el fabricante. Registrar marca y serie.</td><td>Operaciones</td><td>Orden de compra</td></tr>
<tr><td><strong>4</strong></td><td>Informar y obtener aprobación. Explicar el costo, el diagnóstico, la causa y la garantía, y obtener la aprobación escrita del cliente. Considerar si conviene reemplazar el equipo.</td><td>Técnico</td><td>Aprobación de trabajo adicional</td></tr>
<tr><td><strong>5</strong></td><td>Bloquear y preparar. Bloquear según PRO-LOTO-01, comprobar ausencia de tensión y obtener el permiso de trabajo en caliente. Tener extintor y protección de superficies.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>6</strong></td><td>Recuperar el refrigerante. Antes de desoldar, recuperar el gas con recuperadora y cilindro adecuado, según PRO-REF-01. Registrar los kg.</td><td>Técnico</td><td>Bitácora</td></tr>
<tr><td><strong>7</strong></td><td>Evaluar contaminación. Si el aceite está oscuro, huele a quemado o es ácido, el sistema está contaminado. En ese caso se limpia el circuito y se cambian el filtro y el aceite, con protección personal.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Retirar el compresor. Desoldar con nitrógeno circulando y con protección de piezas cercanas, aflojar soportes y sacarlo con ayuda si es pesado. Sellar los tubos abiertos para evitar humedad.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Limpiar el circuito. Si hay contaminación, hacer el flushing, cambiar el aceite según el caso y reemplazar el filtro secador. Disponer del aceite y los residuos según PRO-RES-01.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Instalar el nuevo compresor. Soportes y amortiguadores, orientación correcta, conexiones eléctricas firmes y tubos limpios y alineados.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Soldar con nitrógeno. Soldar con nitrógeno circulando y cuidando no sobrecalentar válvulas ni componentes cercanos.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>12</strong></td><td>Instalar el filtro secador y probar. Cambiar el filtro, presurizar con nitrógeno seco con regulador y válvula de alivio y comprobar que no hay fugas.</td><td>Técnico</td><td>Registro de prueba</td></tr>
<tr><td><strong>13</strong></td><td>Hacer el vacío y cargar. Vacío profundo y prueba de que se mantiene; cargar el refrigerante por peso o según el manual. Registrar los kg.</td><td>Técnico</td><td>Registro de vacío, bitácora</td></tr>
<tr><td><strong>14</strong></td><td>Arrancar y verificar. Arrancar con cuidado, medir amperaje, presiones y temperaturas y compararlas con los valores del fabricante. Verificar capacitores, contactor, protecciones y ventiladores.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>15</strong></td><td>Seguimiento y garantía. Entregar la garantía del trabajo y del compresor, y programar una visita de control a los 7 y a los 30 días.</td><td>Técnico</td><td>Garantía, calendario</td></tr>
<tr><td><strong>16</strong></td><td>Retirar el compresor viejo. Entregar el compresor, con el aceite drenado, a un gestor autorizado o según indique Operaciones.</td><td>Técnico</td><td>Comprobante de entrega</td></tr>
</tbody></table>
<h3>8. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Sistema contaminado por quemadura</td><td>Limpiar el circuito, cambiar aceite y filtro y verificar con análisis visual; si no es posible limpiar bien, recomendar el reemplazo de componentes.</td></tr>
<tr><td>Equipo con garantía del fabricante</td><td>No intervenir sin consultar y registrar la autorización; avisar a Operaciones.</td></tr>
<tr><td>Falta el repuesto exacto</td><td>Consultar al fabricante o a Operaciones antes de usar uno equivalente; no instalar uno sin compatibilidad comprobada.</td></tr>
<tr><td>Equipo inverter</td><td>Revisar el módulo inverter y la tarjeta antes de condenar el compresor, según PRO-ELX-01.</td></tr>
<tr><td>La reparación cuesta casi como un equipo nuevo</td><td>Informar al cliente y recomendar el reemplazo con sustento.</td></tr>
<tr><td>Compresor dañado por voltaje o falta de protección</td><td>Recomendar el protector o el arreglo eléctrico, y registrarlo.</td></tr>
<tr><td>El cliente no aprueba el trabajo</td><td>Dejar el equipo en estado seguro y registrar su decisión por escrito.</td></tr>
</tbody></table>
<h3>9. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Falla repetida del nuevo compresor</td><td>Hallar y corregir la causa antes de instalar.</td></tr>
<tr><td>Contaminación que daña el nuevo compresor</td><td>Evaluar el aceite, limpiar el circuito y cambiar el filtro secador.</td></tr>
<tr><td>Incendio por soldadura</td><td>Permiso de trabajo en caliente, extintor y nitrógeno circulando.</td></tr>
<tr><td>Lesiones al mover el compresor</td><td>Ayuda de otra persona, técnica de levantamiento y equipo adecuado.</td></tr>
<tr><td>Emisión de refrigerante</td><td>Recuperación obligatoria.</td></tr>
</tbody></table>
<h3>10. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Compresores con falla repetida en ____ meses</td><td>Fallas repetidas ÷ compresores cambiados</td><td>0</td></tr>
<tr><td>Cambios con causa de falla registrada</td><td>Con causa ÷ cambios</td><td>100 %</td></tr>
<tr><td>Gas recuperado antes de desoldar</td><td>Recuperaciones ÷ cambios</td><td>100 %</td></tr>
<tr><td>Visitas de control realizadas</td><td>Hechas ÷ programadas</td><td>100 %</td></tr>
</tbody></table>
<h3>11. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>