<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-ELE-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Diagnosticar antes de cambiar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Bloquear y descargar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Fotografiar y marcar las conexiones</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Medir la pieza</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Identificar el repuesto correcto</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Informar y obtener aprobación</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Buscar la causa de la falla</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Instalar el repuesto</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Revisar los componentes asociados</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Retirar el bloqueo y probar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Registrar y recomendar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Entregar el repuesto viejo y residuos</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Bloquee, compruebe sin tensión y descargue los capacitores antes de tocar.</p>
<p>(cid:127) Fotografíe y marque las conexiones antes de desconectar.</p>
<p>(cid:127) Use el repuesto exacto: igual capacitancia, voltaje igual o mayor y mismo tipo.</p>
<p>(cid:127) No reemplace un motor con electrónica sin diagnosticar el módulo.</p>
<p>(cid:127) Busque por qué falló: si no se corrige, volverá a fallar.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Multímetro y pinza amperimétrica; Capacímetro; Megóhmetro; Guantes dieléctricos y herramientas aisladas; Torquímetro y herramientas; Etiquetas para cables; Repuestos verificados.</p>
<h2>Cambio de capacitores, contactores y motores</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-ELE-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se diagnostican y cambian capacitores, contactores y motores de ventiladores de forma segura y con el repuesto correcto, y cómo se detecta por qué fallaron.</p>
<h3>2. ALCANCE</h3>
<p>Aplica al diagnóstico y reemplazo de capacitores de marcha y arranque, contactores y relés, y motores de ventiladores (evaporador, condensador y torres) de equipos de aire acondicionado y refrigeración.</p>
<p>Los motores y módulos con electrónica propia (inverter o de velocidad variable) se tratan también con PRO-ELX-01.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Capacitor</td><td>Componente que ayuda a arrancar y mantener en marcha un motor, medido en microfaradios (µF) y voltios.</td></tr>
<tr><td>Contactor</td><td>Interruptor electromagnético que conecta la energía a un motor o compresor.</td></tr>
<tr><td>Motor de ventilador</td><td>Motor que mueve la hélice o la turbina.</td></tr>
<tr><td>Amperaje de plena carga (FLA)</td><td>Corriente nominal del motor, indicada en su placa.</td></tr>
<tr><td>Aislamiento a tierra</td><td>Resistencia entre el bobinado y la carcasa; un valor bajo indica daño.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según su competencia, aprueba trabajos adicionales y repuestos y revisa el reporte.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y aprueba los trabajos adicionales y su costo.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro del diagnóstico y la reparación.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores, códigos y procedimientos del equipo.</td></tr>
<tr><td>Aprobación de trabajos adicionales</td><td>Autorización del cliente.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Bloqueo, altura y trabajo en caliente.</td></tr>
<tr><td>Orden de compra</td><td>Compra de repuestos.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Diagnosticar → 2. Bloquear → 3. Descargar capacitores → 4. Marcar conexiones → 5. Medir la pieza → 6. Repuesto correcto → 7. Aprobación → 8. Buscar la causa → 9. Instalar → 10. Revisar asociados → 11. Probar → 12. Registrar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Diagnosticar antes de cambiar. Medir voltaje, amperaje y comprobar la falla. El síntoma (no arranca, zumba, se calienta, funciona lento) orienta, pero se confirma con mediciones.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>2</strong></td><td>Bloquear y descargar. Bloquear según PRO-LOTO-01, comprobar ausencia de tensión y descargar los capacitores con el método seguro del fabricante. Volver a medir para comprobar la descarga.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>3</strong></td><td>Fotografiar y marcar las conexiones. Antes de desconectar, tomar fotos y marcar cada cable para volver a conectar igual.</td><td>Técnico</td><td>Fotos</td></tr>
<tr><td><strong>4</strong></td><td>Medir la pieza. Capacitor: capacitancia con capacímetro, comparada con el valor de la placa y su tolerancia. Contactor: bobina, contactos y continuidad. Motor: bobinados, aislamiento a tierra, giro libre y rodamientos.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>5</strong></td><td>Identificar el repuesto correcto. Capacitor: igual capacitancia y voltaje igual o mayor, mismo tipo (marcha, arranque o dual). Contactor: voltaje de bobina, polos y corriente. Motor: potencia, voltaje, giro, velocidad y montaje. No sustituir con valores distintos.</td><td>Técnico</td><td>Orden de compra</td></tr>
<tr><td><strong>6</strong></td><td>Informar y obtener aprobación. Explicar el diagnóstico, el repuesto, el costo y la garantía, y obtener la aprobación escrita antes de cambiar.</td><td>Técnico</td><td>Aprobación de trabajo adicional</td></tr>
<tr><td><strong>7</strong></td><td>Buscar la causa de la falla. Voltaje bajo o alto, recalentamiento, falta de ventilación, rodamientos, suciedad, humedad o un componente asociado que exige de más. Corregirla.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Instalar el repuesto. Colocar y fijar la pieza, usar terminales y cables del calibre adecuado, apretar con el torque indicado y respetar el sentido de giro.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Revisar los componentes asociados. Capacitor y motor se revisan juntos; el contactor, junto con las protecciones y los cables. Cambiar los cables o terminales dañados.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Retirar el bloqueo y probar. Energizar, comprobar arranque, giro, ruido y vibración, y medir amperaje contra la placa del motor, y el voltaje bajo carga.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Registrar y recomendar. Piezas cambiadas con marca, modelo y valor, mediciones antes y después, causa de la falla y recomendaciones como protectores de voltaje.</td><td>Técnico</td><td>Reporte, garantía</td></tr>
<tr><td><strong>12</strong></td><td>Entregar el repuesto viejo y residuos. Mostrar la pieza reemplazada al cliente si lo pide y disponer de los residuos según PRO-RES-01.</td><td>Técnico</td><td>Reporte</td></tr>
</tbody></table>
<h3>8. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>No hay el valor exacto del capacitor</td><td>No sustituir con valores distintos sin aprobación; esperar el repuesto correcto.</td></tr>
<tr><td>Motor con electrónica (ECM o inverter)</td><td>No reemplazar solo el motor sin diagnosticar el módulo de control; seguir PRO-ELX-01.</td></tr>
<tr><td>El capacitor falla repetidamente</td><td>Buscar la causa de fondo (voltaje, calor, motor) y recomendar la corrección.</td></tr>
<tr><td>Contactor con contactos soldados o quemados</td><td>Revisar el cortocircuito o la sobrecarga que lo causó antes de reponer.</td></tr>
<tr><td>Motor con rodamientos dañados</td><td>Evaluar el cambio de rodamientos o del motor según costo y disponibilidad.</td></tr>
<tr><td>Instalación sin tierra o con voltaje inestable</td><td>Recomendar el arreglo y registrar el riesgo antes de energizar.</td></tr>
<tr><td>Equipo con garantía del fabricante</td><td>Consultar antes de cambiar piezas.</td></tr>
</tbody></table>
<h3>9. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Descarga por capacitor cargado</td><td>Descarga y verificación antes de tocar.</td></tr>
<tr><td>Repuesto incorrecto que daña el equipo</td><td>Verificar valores y compatibilidad.</td></tr>
<tr><td>Conexiones mal puestas</td><td>Fotografiar y marcar antes de desconectar.</td></tr>
<tr><td>Reincidencia por causa no corregida</td><td>Buscar la causa de fondo.</td></tr>
</tbody></table>
<h3>10. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Cambios con medición antes y después</td><td>Con ambas ÷ cambios</td><td>100 %</td></tr>
<tr><td>Reincidencia de la misma pieza en ____ meses</td><td>Piezas repetidas ÷ cambios</td><td>Menos de ____ %</td></tr>
<tr><td>Cambios con causa registrada</td><td>Con causa ÷ cambios</td><td>100 %</td></tr>
<tr><td>Incidentes eléctricos</td><td>Número en el periodo</td><td>0</td></tr>
</tbody></table>
<h3>11. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>