<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-ELX-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Leer el código de error</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Revisar la alimentación y el entorno</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Bloquear la energía</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Inspeccionar la tarjeta</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Proteger contra descarga electrostática</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Comprobar sensores y cableado</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Comprobar la comunicación entre unidades</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Comprobar el módulo inverter y el compresor</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Confirmar la causa</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Elegir el repuesto</td><td>Operaciones</td></tr>
<tr><td>☐</td><td>11. Informar y obtener aprobación</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Reemplazar y configurar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Probar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Registrar y recomendar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>15. Escalar si hace falta</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Los capacitores del bus DC guardan carga peligrosa: espere, descargue y verifique antes de tocar.</p>
<p>(cid:127) No haga puentes ni anule protecciones.</p>
<p>(cid:127) Use pulsera antiestática y no toque los componentes sin necesidad.</p>
<p>(cid:127) No cambie la tarjeta sin confirmar que es la causa.</p>
<p>(cid:127) Si no tiene la información del fabricante, no adivine: escale.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Manual y diagrama del equipo; Multímetro y pinza amperimétrica; Termómetros; Pulsera y bolsas antiestáticas; Megóhmetro; Tabla de resistencias del termistor; Herramientas aisladas.</p>
<h2>Fallas electrónicas y de tarjeta (inverter)</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-ELX-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se diagnostican las fallas de tarjetas, sensores, módulos inverter y comunicación en equipos de aire acondicionado, de forma segura y sin cambiar piezas costosas a ciegas.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a fallas de tarjetas de control, sensores, termistores, displays, módulos inverter, comunicación entre unidades y códigos de error en equipos split, cassette, paquete y refrigeración comercial con control electrónico.</p>
<p>Solo lo hacen técnicos de nivel avanzado con acceso a la información del fabricante. Las reparaciones a nivel de componente de tarjeta se derivan a un servicio especializado.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Tarjeta de control</td><td>Circuito electrónico que gobierna el equipo.</td></tr>
<tr><td>Termistor o sensor</td><td>Sensor de temperatura cuya resistencia cambia con la temperatura.</td></tr>
<tr><td>Módulo inverter</td><td>Circuito que varía la velocidad del compresor.</td></tr>
<tr><td>Bus de corriente continua (DC)</td><td>Parte del inverter con capacitores que pueden guardar carga peligrosa.</td></tr>
<tr><td>Descarga electrostática (ESD)</td><td>Chispa de electricidad estática que puede dañar la electrónica.</td></tr>
<tr><td>Código de error</td><td>Señal del equipo (luces o display) que indica la falla.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según su competencia, aprueba trabajos adicionales y repuestos y revisa el reporte.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y aprueba los trabajos adicionales y su costo.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro del diagnóstico y la reparación.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores, códigos y procedimientos del equipo.</td></tr>
<tr><td>Aprobación de trabajos adicionales</td><td>Autorización del cliente.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Bloqueo, altura y trabajo en caliente.</td></tr>
<tr><td>Diagrama eléctrico del equipo</td><td>Conexiones y componentes.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Leer el código → 2. Alimentación y entorno → 3. Bloquear y descargar → 4. Inspeccionar tarjeta → 5. Proteger de ESD → 6. Sensores y cableado → 7. Comunicación → 8. Módulo y compresor → 9. Confirmar causa → 10. Repuesto y aprobación → 11. Reemplazar y configurar → 12. Probar y registrar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Leer el código de error. Anotar el código, los parpadeos o el mensaje y buscar su significado en el manual del fabricante. No inventar significados ni usar códigos de otras marcas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>2</strong></td><td>Revisar la alimentación y el entorno. Voltaje estable, tierra, conexiones, humedad, polvo, plagas o roedores, y descargas atmosféricas recientes. Muchas fallas electrónicas empiezan con un suministro inestable.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>3</strong></td><td>Bloquear la energía. Aplicar PRO-LOTO-01. Esperar el tiempo que indique el fabricante antes de tocar la electrónica, y comprobar con instrumento que los capacitores del bus de corriente continua están descargados.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>4</strong></td><td>Inspeccionar la tarjeta. Buscar piezas quemadas, capacitores hinchados, pistas dañadas, corrosión, humedad e insectos. Fotografiar sin tocar los componentes.</td><td>Técnico</td><td>Fotos</td></tr>
<tr><td><strong>5</strong></td><td>Proteger contra descarga electrostática. Usar pulsera antiestática y no tocar los componentes sin necesidad. Guardar las tarjetas en bolsas antiestáticas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>6</strong></td><td>Comprobar sensores y cableado. Medir la resistencia de los termistores y compararla con la tabla del fabricante a la temperatura medida. Revisar conectores, cables y fusibles.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>7</strong></td><td>Comprobar la comunicación entre unidades. Revisar el cableado, polaridad, conexiones y la alimentación de cada unidad, según el diagrama.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Comprobar el módulo inverter y el compresor. Medir bobinados del compresor y su aislamiento a tierra con el procedimiento del fabricante. Un compresor dañado puede dañar el módulo y al revés.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Confirmar la causa. Aislar con pruebas, sin hacer puentes ni anular protecciones. No reemplazar la tarjeta sin confirmar que es la causa.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Elegir el repuesto. Repuesto original o compatible aprobado por Operaciones. Verificar modelo, versión y compatibilidad. Si no existe, evaluar el reemplazo del equipo.</td><td>Operaciones</td><td>Orden de compra</td></tr>
<tr><td><strong>11</strong></td><td>Informar y obtener aprobación. Explicar la causa, el costo, el riesgo de reincidencia y la garantía, y obtener la aprobación escrita.</td><td>Técnico</td><td>Aprobación de trabajo adicional</td></tr>
<tr><td><strong>12</strong></td><td>Reemplazar y configurar. Cambiar con antiestática y fotos de las conexiones; reconfigurar parámetros, selectores o programación según el manual.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>13</strong></td><td>Probar. Energizar, comprobar el arranque en todos los modos, que no vuelva el código y que las mediciones estén dentro de lo normal.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>14</strong></td><td>Registrar y recomendar. Código, causa, pieza cambiada y configuración. Recomendar protectores de voltaje o mejoras de instalación si hubo causa externa.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>15</strong></td><td>Escalar si hace falta. Si no se encuentra la causa o se requiere reparación a nivel de componente, derivar al fabricante o a un servicio especializado, con la información recopilada.</td><td>Técnico</td><td>Aviso a Operaciones</td></tr>
</tbody></table>
<h3>8. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>No hay manual ni información del código</td><td>No adivinar. Consultar al fabricante o a Operaciones y registrar el código.</td></tr>
<tr><td>La tarjeta está descontinuada</td><td>Buscar compatible aprobado, servicio de reparación o recomendar el reemplazo del equipo.</td></tr>
<tr><td>La falla se debe al voltaje</td><td>Recomendar el protector o corregir el suministro antes de cambiar la tarjeta.</td></tr>
<tr><td>Roedores, insectos o humedad en la tarjeta</td><td>Limpiar, reparar el origen y recomendar la protección; la tarjeta puede estar dañada.</td></tr>
<tr><td>Equipo con garantía del fabricante</td><td>Consultar antes de intervenir y registrar la autorización.</td></tr>
<tr><td>El cliente pide hacer un puente para que funcione</td><td>Rechazar y explicar el riesgo; no se anulan protecciones.</td></tr>
<tr><td>Falla intermitente de la tarjeta</td><td>Documentar condiciones y repetir la prueba; evitar cambios sin evidencia.</td></tr>
</tbody></table>
<h3>9. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Descarga eléctrica por capacitores del bus DC</td><td>Espera, descarga y verificación antes de tocar.</td></tr>
<tr><td>Cambiar una tarjeta costosa sin ser la causa</td><td>Confirmar la causa con pruebas.</td></tr>
<tr><td>Daño por electricidad estática</td><td>Pulsera antiestática y bolsas protectoras.</td></tr>
<tr><td>Reincidencia por voltaje inestable</td><td>Corregir el suministro o recomendar protectores.</td></tr>
</tbody></table>
<h3>10. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Fallas con código y causa registrados</td><td>Con registro ÷ fallas electrónicas</td><td>100 %</td></tr>
<tr><td>Tarjetas cambiadas sin resolver la falla</td><td>Número en el periodo</td><td>0</td></tr>
<tr><td>Reincidencia en ____ meses</td><td>Equipos repetidos ÷ atendidos</td><td>Menos de ____ %</td></tr>
<tr><td>Casos escalados con información completa</td><td>Completos ÷ escalados</td><td>100 %</td></tr>
</tbody></table>
<h3>11. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>