<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-ARR-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Revisar la instalación completa</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Retirar protecciones de transporte</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Comprobar la alimentación</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Configurar el equipo</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Arrancar y observar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Medir en funcionamiento</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Comparar con los valores del fabricante</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Probar todos los modos</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Comprobar drenaje, vibración y ruido</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Buscar fugas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Documentar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Capacitar al cliente</td><td>Técnico</td></tr>
<tr><td>☐</td><td>13. Entregar documentos y garantía</td><td>Técnico</td></tr>
<tr><td>☐</td><td>14. Programar el primer mantenimiento y seguimiento</td><td>Operaciones</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) Mida el voltaje antes de arrancar.</p>
<p>(cid:127) No arranque con instalación incompleta ni con herramientas dentro de las unidades.</p>
<p>(cid:127) Si hay ruidos, errores o valores extraños, apague y revise antes de seguir.</p>
<p>(cid:127) No entregue sin pruebas finales ni sin capacitar al cliente.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Manual del equipo; Multímetro y pinza amperimétrica; Termómetros y manómetros; Detector de fugas; Formato de entrega; Guía y garantía para el cliente.</p>
<h2>Puesta en marcha y pruebas finales</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-ARR-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se arranca un equipo nuevo o reparado, se verifica que funcione dentro de lo esperado y se entrega al cliente con su capacitación y documentos, para que la instalación quede aprobada con evidencia.</p>
<h3>2. ALCANCE</h3>
<p>Aplica al arranque de equipos recién instalados o reparados, después de la instalación mecánica, eléctrica y del vacío y la carga.</p>
<p>Termina con la entrega al cliente según PRO-CIE-01.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Puesta en marcha</td><td>Primer arranque y verificación del equipo.</td></tr>
<tr><td>Diferencial de temperatura</td><td>Diferencia entre la temperatura del aire de retorno y la de suministro.</td></tr>
<tr><td>Prueba final</td><td>Conjunto de comprobaciones que demuestran que el equipo funciona.</td></tr>
<tr><td>Capacitación al cliente</td><td>Explicación del uso y cuidado básico del equipo.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según su competencia, aprueba cambios y repuestos y revisa el reporte.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y las autorizaciones del sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro del trabajo.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores, cargas y procedimientos del equipo.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Bloqueo, altura y trabajo en caliente.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Entrega de instalación</td><td>Verificación y pruebas finales.</td></tr>
<tr><td>Certificado de garantía</td><td>Cobertura del trabajo.</td></tr>
<tr><td>Guía de bienvenida</td><td>Información al cliente.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Revisar instalación → 2. Retirar protecciones → 3. Comprobar alimentación → 4. Configurar → 5. Arrancar y observar → 6. Medir → 7. Comparar con fabricante → 8. Probar modos → 9. Drenaje y ruido → 10. Buscar fugas → 11. Documentar → 12. Capacitar y entregar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Revisar la instalación completa. Soportes, tuberías, aislamiento, drenaje, conexiones eléctricas, tierra, vacío y carga registrados, y ausencia de herramientas o materiales dentro de las unidades.</td><td>Técnico</td><td>Lista de verificación</td></tr>
<tr><td><strong>2</strong></td><td>Retirar protecciones de transporte. Tapas, espumas, tornillos o seguros de transporte, según el manual.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>3</strong></td><td>Comprobar la alimentación. Medir el voltaje en el equipo antes de arrancar y comparar con la placa.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>4</strong></td><td>Configurar el equipo. Parámetros, selectores o programación indicados por el fabricante, y control remoto o termostato.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>5</strong></td><td>Arrancar y observar. Energizar y observar la secuencia de arranque, los ruidos, el giro de los ventiladores y cualquier código. Si algo no es normal, apagar y revisar.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>6</strong></td><td>Medir en funcionamiento. Amperaje del compresor y ventiladores, presiones y temperaturas, diferencial de temperatura y recalentamiento o subenfriamiento cuando apliquen, una vez estabilizado.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>7</strong></td><td>Comparar con los valores del fabricante. Contrastar con el manual. Si hay diferencias, buscar la causa antes de entregar; no ajustar sin información.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Probar todos los modos. Frío, ventilador, deshumidificación, temporizador y velocidades. Comprobar la respuesta del control.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Comprobar drenaje, vibración y ruido. Que no haya goteo, vibraciones ni ruidos anormales en las unidades y en la tubería.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Buscar fugas. Última revisión con detector en conexiones y válvulas, y colocar las tapas de las válvulas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>11</strong></td><td>Documentar. Registrar mediciones, fotos finales y observaciones. Llenar el formato de entrega de instalación.</td><td>Técnico</td><td>Entrega de instalación, fotos</td></tr>
<tr><td><strong>12</strong></td><td>Capacitar al cliente. Uso del control y de los modos, limpieza de filtros, qué hacer si hay una falla, qué evitar y cuándo llamar. Entregar la guía.</td><td>Técnico</td><td>Entrega de instalación</td></tr>
<tr><td><strong>13</strong></td><td>Entregar documentos y garantía. Acta de conformidad firmada, certificado de garantía, manual del equipo y calendario del primer mantenimiento.</td><td>Técnico</td><td>Acta, garantía</td></tr>
<tr><td><strong>14</strong></td><td>Programar el primer mantenimiento y seguimiento. Visita de control y primer mantenimiento según el plan, y aviso al cliente.</td><td>Operaciones</td><td>Calendario</td></tr>
</tbody></table>
<h3>8. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>El equipo no arranca o da error</td><td>Apagar, revisar alimentación, conexiones y códigos con el manual, y no forzar el arranque.</td></tr>
<tr><td>Los valores no coinciden con el manual</td><td>Buscar la causa (carga, flujo de aire, tubería, voltaje) antes de entregar y registrar lo que se corrija.</td></tr>
<tr><td>Clima extremo que dificulta las mediciones</td><td>Registrar las condiciones y volver a medir en otro momento si es necesario.</td></tr>
<tr><td>El cliente no está para la capacitación</td><td>Programar una nueva visita o enviar una guía y confirmar por escrito.</td></tr>
<tr><td>Hay ruidos o vibraciones que no se pueden corregir</td><td>No entregar hasta resolver o documentar la causa y la solución con Operaciones.</td></tr>
<tr><td>Falta algún documento del equipo</td><td>Pedirlo al proveedor y entregarlo después con constancia.</td></tr>
</tbody></table>
<h3>9. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Entregar equipos sin probar</td><td>Pruebas finales y registro obligatorios.</td></tr>
<tr><td>Daño al equipo por arranque con voltaje incorrecto</td><td>Medir antes de arrancar.</td></tr>
<tr><td>Reclamos por falta de capacitación</td><td>Capacitación y guía al cliente.</td></tr>
<tr><td>Fallas tempranas no detectadas</td><td>Visita de control programada.</td></tr>
</tbody></table>
<h3>10. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Instalaciones con pruebas finales registradas</td><td>Con registro ÷ instalaciones</td><td>100 %</td></tr>
<tr><td>Fallas dentro de los primeros ____ días</td><td>Equipos con falla ÷ instalaciones</td><td>Menos de ____ %</td></tr>
<tr><td>Clientes capacitados</td><td>Capacitados ÷ instalaciones</td><td>100 %</td></tr>
<tr><td>Visitas de control realizadas</td><td>Hechas ÷ programadas</td><td>100 %</td></tr>
</tbody></table>
<h3>11. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>