<p>Resumen de una página para llevar en el sitio. El procedimiento completo está a continuación.</p>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-REC-01</td><td><strong>ORDEN</strong></td><td>OT-________</td></tr><tr><td><strong>TÉCNICO</strong></td><td></td><td><strong>FECHA</strong></td><td></td></tr></tbody></table>
<h3>PASOS (MARCAR AL CUMPLIR)</h3>
<table><tbody>
<tr><td>☐</td><td>1. Identificar el refrigerante</td><td>Técnico</td></tr>
<tr><td>☐</td><td>2. Preparar la recuperadora y el cilindro</td><td>Técnico</td></tr>
<tr><td>☐</td><td>3. Pesar el cilindro</td><td>Técnico</td></tr>
<tr><td>☐</td><td>4. Bloquear el equipo y conectar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>5. Elegir el método</td><td>Técnico</td></tr>
<tr><td>☐</td><td>6. Recuperar</td><td>Técnico</td></tr>
<tr><td>☐</td><td>7. Llegar a la presión final</td><td>Técnico</td></tr>
<tr><td>☐</td><td>8. Cerrar las válvulas</td><td>Técnico</td></tr>
<tr><td>☐</td><td>9. Desconectar sin pérdida</td><td>Técnico</td></tr>
<tr><td>☐</td><td>10. Pesar y calcular lo recuperado</td><td>Técnico</td></tr>
<tr><td>☐</td><td>11. Identificar y almacenar el cilindro</td><td>Técnico</td></tr>
<tr><td>☐</td><td>12. Decidir el destino del gas</td><td>Operaciones</td></tr>
<tr><td>☐</td><td>13. Registrar</td><td>Técnico</td></tr>
</tbody></table>
<h3>ADVERTENCIAS DE SEGURIDAD</h3>
<p>(cid:127) No abra un circuito sin recuperar el gas. Prohibido ventear.</p>
<p>(cid:127) Nunca sobrellene el cilindro: respete el límite indicado.</p>
<p>(cid:127) No mezcle gases ni use cilindros no dedicados.</p>
<p>(cid:127) No deje la recuperadora sin atención.</p>
<p>(cid:127) Use protección y ventile: el gas puede desplazar el oxígeno.</p>
<h3>HERRAMIENTAS Y DOCUMENTOS</h3>
<p>Recuperadora con mantenimiento; Cilindro de recuperación dedicado; Balanza calibrada; Mangueras y manómetros; Etiquetas; Gafas y guantes; Hoja de seguridad.</p>
<h2>Recuperación de refrigerante</h2>
<table><tbody><tr><td><strong>CÓDIGO</strong></td><td>PRO-REC-01</td><td><strong>VERSIÓN</strong></td><td>1.0</td></tr><tr><td><strong>EMISIÓN</strong></td><td></td><td><strong>ELABORÓ</strong></td><td></td></tr><tr><td><strong>REVISÓ</strong></td><td></td><td><strong>APROBÓ</strong></td><td></td></tr></tbody></table>
<h3>1. OBJETIVO</h3>
<p>Definir cómo se recupera el refrigerante de un equipo antes de abrir el circuito, de forma segura y completa, sin liberar gas al ambiente y con registro de las cantidades.</p>
<h3>2. ALCANCE</h3>
<p>Aplica a toda recuperación de refrigerante en equipos de aire acondicionado y refrigeración durante reparaciones, mantenimientos, cambios de componentes y retiro de equipos.</p>
<p>Complementa PRO-REF-01 (compra, uso y bitácora). Solo lo realizan técnicos con formación en refrigerantes vigente. Los valores de presión final y de llenado los define el fabricante, la regulación y los cilindros.</p>
<h3>3. DEFINICIONES</h3>
<table><thead><tr><th>Término</th><th>Significado</th></tr></thead><tbody>
<tr><td>Recuperadora</td><td>Máquina que extrae el refrigerante del equipo y lo envía a un cilindro.</td></tr>
<tr><td>Cilindro de recuperación</td><td>Cilindro apto, limpio, identificado y dedicado a un tipo de gas.</td></tr>
<tr><td>Límite de llenado</td><td>Máximo que puede contener un cilindro, indicado en el propio cilindro.</td></tr>
<tr><td>Recuperación en fase vapor o líquida</td><td>Métodos según el equipo y la cantidad.</td></tr>
<tr><td>Presión final de recuperación</td><td>Presión a la que se considera terminada la recuperación.</td></tr>
</tbody></table>
<h3>4. RESPONSABLES</h3>
<table><thead><tr><th>Rol</th><th>Responsabilidades</th></tr></thead><tbody>
<tr><td>Técnico</td><td>Ejecuta el procedimiento, registra lo hecho y avisa los hallazgos y riesgos.</td></tr>
<tr><td>Operaciones</td><td>Asigna al técnico según su competencia, aprueba cambios y repuestos y revisa el reporte.</td></tr>
<tr><td>Cliente</td><td>Da acceso, energía y las autorizaciones del sitio.</td></tr>
</tbody></table>
<h3>5. DOCUMENTOS Y REGISTROS RELACIONADOS</h3>
<table><thead><tr><th>Documento</th><th>Para qué se usa</th></tr></thead><tbody>
<tr><td>Reporte de servicio</td><td>Registro del trabajo.</td></tr>
<tr><td>Manual del fabricante</td><td>Valores, cargas y procedimientos del equipo.</td></tr>
<tr><td>Permiso de trabajo de riesgo</td><td>Bloqueo, altura y trabajo en caliente.</td></tr>
<tr><td>Bitácora de refrigerante</td><td>Gas agregado y recuperado.</td></tr>
<tr><td>Política de refrigerantes</td><td>Reglas generales.</td></tr>
<tr><td>Hoja de datos de seguridad</td><td>Riesgos del gas.</td></tr>
<tr><td>Comprobante de entrega</td><td>Gas entregado a un gestor autorizado.</td></tr>
</tbody></table>
<h3>6. DIAGRAMA DE FLUJO</h3>
<p>1. Identificar el gas → 2. Preparar equipos → 3. Pesar el cilindro → 4. Bloquear y conectar → 5. Elegir método → 6. Recuperar → 7. Presión final → 8. Cerrar válvulas → 9. Desconectar → 10. Pesar y calcular → 11. Almacenar → 12. Registrar</p>
<h3>7. DESCRIPCIÓN DEL PROCEDIMIENTO</h3>
<table><thead><tr><th>N.º</th><th>Actividad y criterio de cumplimiento</th><th>Responsable</th><th>Registro</th></tr></thead><tbody>
<tr><td><strong>1</strong></td><td>Identificar el refrigerante. Leerlo en la placa del equipo. Si no está identificado, tratarlo como gas desconocido y seguir la excepción.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>2</strong></td><td>Preparar la recuperadora y el cilindro. Recuperadora en buen estado y con mantenimiento, cilindro limpio y vacío, dedicado al mismo tipo de gas, con válvulas funcionando y etiqueta legible. Mangueras sin fugas.</td><td>Técnico</td><td>Lista de preparación</td></tr>
<tr><td><strong>3</strong></td><td>Pesar el cilindro. Anotar el peso inicial con balanza calibrada. Comprobar el límite de llenado: no se llena por encima de lo permitido.</td><td>Técnico</td><td>Bitácora</td></tr>
<tr><td><strong>4</strong></td><td>Bloquear el equipo y conectar. Bloquear según PRO-LOTO-01 y conectar mangueras entre el equipo, la recuperadora y el cilindro, purgando el aire de las mangueras.</td><td>Técnico</td><td>Permiso de trabajo</td></tr>
<tr><td><strong>5</strong></td><td>Elegir el método. Fase vapor o líquida según el equipo y la cantidad, siguiendo el manual de la recuperadora. Vigilar el cilindro durante toda la operación.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>6</strong></td><td>Recuperar. Operar la recuperadora y vigilar presiones, temperatura y peso. No dejarla sin atención. Si hay sobrecalentamiento o ruido anormal, parar.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>7</strong></td><td>Llegar a la presión final. Continuar hasta la presión final indicada por el fabricante o la regulación, y comprobar que no sube al detener la máquina.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>8</strong></td><td>Cerrar las válvulas. Cerrar válvulas del equipo, la recuperadora y el cilindro, en el orden indicado por el manual, para evitar pérdidas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>9</strong></td><td>Desconectar sin pérdida. Retirar las mangueras con cuidado, minimizando el gas atrapado, y colocar las tapas.</td><td>Técnico</td><td>Reporte</td></tr>
<tr><td><strong>10</strong></td><td>Pesar y calcular lo recuperado. Pesar el cilindro y restar el peso inicial. Anotar los kg recuperados.</td><td>Técnico</td><td>Bitácora</td></tr>
<tr><td><strong>11</strong></td><td>Identificar y almacenar el cilindro. Etiquetar con el tipo de gas, el origen y la fecha; almacenar vertical, asegurado y ventilado. No mezclar gases.</td><td>Técnico</td><td>Etiqueta, bitácora</td></tr>
<tr><td><strong>12</strong></td><td>Decidir el destino del gas. Reutilizar solo si se identifica el gas y está en buen estado; si no, entregar a un gestor autorizado o al proveedor con comprobante.</td><td>Operaciones</td><td>Comprobante de entrega</td></tr>
<tr><td><strong>13</strong></td><td>Registrar. Kg recuperados, tipo de gas, cilindro, equipo, orden y fecha, en la bitácora y el reporte.</td><td>Técnico</td><td>Bitácora, reporte</td></tr>
</tbody></table>
<h3>8. EXCEPCIONES Y CASOS ESPECIALES</h3>
<table><thead><tr><th>Situación</th><th>Qué se hace</th></tr></thead><tbody>
<tr><td>Gas desconocido</td><td>No mezclar con otros. Usar un cilindro aparte, etiquetar como desconocido y entregar al gestor autorizado.</td></tr>
<tr><td>Cilindro lleno o cerca del límite</td><td>Parar, no sobrellenar y usar otro cilindro.</td></tr>
<tr><td>Sistema contaminado o con ácidos</td><td>Usar un cilindro y equipo dedicado, con protección personal, y entregar al gestor.</td></tr>
<tr><td>No hay válvulas de servicio</td><td>Instalar válvulas de acceso adecuadas antes de recuperar; no cortar tubería con gas.</td></tr>
<tr><td>Compresor dañado que impide la recuperación</td><td>Recuperar por el lado accesible y registrar; consultar a Operaciones.</td></tr>
<tr><td>Equipo con gas inflamable</td><td>Solo técnicos con formación específica y equipo apto.</td></tr>
<tr><td>No hay recuperadora disponible</td><td>No se hace el trabajo que exija abrir el circuito; no se ventea.</td></tr>
</tbody></table>
<h3>9. RIESGOS Y CONTROLES</h3>
<table><thead><tr><th>Riesgo</th><th>Control</th></tr></thead><tbody>
<tr><td>Liberación de gas al ambiente</td><td>Recuperación obligatoria y cierre controlado de válvulas.</td></tr>
<tr><td>Sobrellenado del cilindro</td><td>Control del peso y límite de llenado.</td></tr>
<tr><td>Mezcla de gases</td><td>Cilindros dedicados y etiquetados.</td></tr>
<tr><td>Exposición al gas</td><td>Protección personal, ventilación y hoja de seguridad.</td></tr>
</tbody></table>
<h3>10. INDICADORES</h3>
<table><thead><tr><th>Indicador</th><th>Cómo se calcula</th><th>Meta</th></tr></thead><tbody>
<tr><td>Aperturas de circuito con recuperación previa</td><td>Con recuperación ÷ aperturas</td><td>100 %</td></tr>
<tr><td>Recuperaciones con registro completo</td><td>Con registro ÷ recuperaciones</td><td>100 %</td></tr>
<tr><td>Cilindros mal identificados</td><td>Número en el periodo</td><td>0</td></tr>
<tr><td>Gas entregado con comprobante</td><td>Con comprobante ÷ entregas</td><td>100 %</td></tr>
</tbody></table>
<h3>11. CONTROL DE CAMBIOS</h3>
<table><thead><tr><th>Versión</th><th>Fecha</th><th>Descripción del cambio</th><th>Autor</th></tr></thead><tbody>
<tr><td>1.0</td><td></td><td>Emisión inicial</td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
<tr><td></td><td></td><td></td><td></td></tr>
</tbody></table>
<table><tbody><tr><td>Elaboró</td><td>Revisó</td><td>Aprobó (los tres socios)</td></tr></tbody></table>